════════════════════════════════════════════════════════════════════════════════
VOLTAGE DROP CALCULATION - ENHANCED
════════════════════════════════════════════════════════════════════════════════

📋 CALCULATION INFORMATION
────────────────────────────────────────────────────────────────────────────────
Date/Time:           2025-12-01 19:38:32 UTC
Engineer:            B. P. Faraon
Target Bus:          LCA1-4 (LCA1-4)
Source Voltage:      13200.00 V
Load Voltage Level:  440.00 V
Power Factor:        0.87
Temperature:         75°C
Method:              Component-by-Component with Voltage Tracking

📖 NEC & IEEE 141 STANDARDS
────────────────────────────────────────────────────────────────────────────────
• NEC 215.2(A)(1) - Feeders: 3% maximum recommended
• NEC 210.19(A) - Branch Circuits: 5% maximum
• IEEE 141 - Combined System: 7% maximum
• Per NEC FPN: Voltage drop calculated at LOAD voltage level

ℹ️ SOURCE IMPEDANCE HANDLING
────────────────────────────────────────────────────────────────────────────────
Source Bus:          MERALCO-CCP (MERALCO-CCP)
Source Voltage:      13200V
Available Fault:     10.00 kA
Source Impedance:    0.762102 Ω (X/R: 6)

⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:
   "Voltage drop calculations shall begin at the first
    distribution point, NOT including utility source impedance."

✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION
   Source impedance is ONLY used for short circuit analysis.
   Voltage drop starts from FIRST COMPONENT after source.

════════════════════════════════════════════════════════════════════════════════
🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       C-13k2-CCP-EHV1-01
Component Type:      CABLE
Size:                500
Material:            COPPER
Length:              100 ft
From Bus:            MERALCO-CCP
To Bus:              EHV1
Voltage Level:       13200V
Temperature:         75°C

📐 IMPEDANCE VALUES
────────────────────────────────────────────────────────────────────────────────
Base (per 1000ft @ 20°C):
   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)
   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000031 Ω/1000ft
   ℹ️ Reactance not affected by temperature

📊 VOLTAGE DROP CALCULATION
────────────────────────────────────────────────────────────────────────────────
Load Current:        1183.72 A
Power Factor:        0.87 (cosθ=0.870, sinθ=0.493)

Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 1183.72 × (0.003138×0.870 + 0.003600×0.493)
ΔV = 9.236 V

⚡ VOLTAGE ANALYSIS
────────────────────────────────────────────────────────────────────────────────
   Voltage Before:  13200.00 V
   Voltage Drop:    9.24 V (0.070%)
   Voltage After:   13190.76 V
   Status:          ✅ LOW


════════════════════════════════════════════════════════════════════════════════
🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       C-13k2-EHV-DS05-01
Component Type:      CABLE
Size:                250
Material:            COPPER
Length:              1253 ft
From Bus:            EHV1
To Bus:              DS05
Voltage Level:       13200V
Temperature:         75°C

📐 IMPEDANCE VALUES
────────────────────────────────────────────────────────────────────────────────
Base (per 1000ft @ 20°C):
   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)
   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000063 Ω/1000ft
   ℹ️ Reactance not affected by temperature

📊 VOLTAGE DROP CALCULATION
────────────────────────────────────────────────────────────────────────────────
Load Current:        416.90 A
Power Factor:        0.87 (cosθ=0.870, sinθ=0.493)

Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 416.90 × (0.078478×0.870 + 0.048867×0.493)
ΔV = 66.699 V

⚡ VOLTAGE ANALYSIS
────────────────────────────────────────────────────────────────────────────────
   Voltage Before:  13190.76 V
   Voltage Drop:    66.70 V (0.505%)
   Voltage After:   13124.07 V
   Status:          ✅ LOW


════════════════════════════════════════════════════════════════════════════════
🔌 STEP 3: CABLE - C-13k2-DS05-LCA1-01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       C-13k2-DS05-LCA1-01
Component Type:      CABLE
Size:                3/0
Material:            COPPER
Length:              35 ft
From Bus:            DS05
To Bus:              LCA1-1
Voltage Level:       13200V
Temperature:         75°C

📐 IMPEDANCE VALUES
────────────────────────────────────────────────────────────────────────────────
Base (per 1000ft @ 20°C):
   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)
   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000093 Ω/1000ft
   ℹ️ Reactance not affected by temperature

📊 VOLTAGE DROP CALCULATION
────────────────────────────────────────────────────────────────────────────────
Load Current:        156.07 A
Power Factor:        0.87 (cosθ=0.870, sinθ=0.493)

Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 156.07 × (0.003260×0.870 + 0.001435×0.493)
ΔV = 0.958 V

⚡ VOLTAGE ANALYSIS
────────────────────────────────────────────────────────────────────────────────
   Voltage Before:  13124.07 V
   Voltage Drop:    0.96 V (0.007%)
   Voltage After:   13123.11 V
   Status:          ✅ LOW


════════════════════════════════════════════════════════════════════════════════
🔧 STEP 4: TRANSFORMER - XFMR6
════════════════════════════════════════════════════════════════════════════════

🔧 TRANSFORMER INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       XFMR6
Component Type:      TRANSFORMER
Rating:              1000 kVA
Voltage Ratio:       13200V / 440V
Turns Ratio:         30.0000:1
Impedance:           4% on 1000 kVA base
X/R Ratio:           2.91
From Bus:            LCA1-1
To Bus:              LCA1-4

⚙️ TAP SETTING: +2.5%
   Adjusted Secondary: 451.00V

📐 IMPEDANCE (Secondary Side)
────────────────────────────────────────────────────────────────────────────────
R = 0.002517 Ω
X = 0.007324 Ω
Z = 0.007744 Ω

📊 LOADING ANALYSIS
────────────────────────────────────────────────────────────────────────────────
PRIMARY SIDE (13200V):
   Voltage Entering: 13123.11 V
   Current:          106.94 A

SECONDARY SIDE (440V):
   Current:          3208.12 A
   Full Load:        1312.16 A
   Loading:          244.5% ❌ OVERLOAD

⚡ VOLTAGE DROP THROUGH TRANSFORMER
────────────────────────────────────────────────────────────────────────────────
Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 3208.12 × (0.002517×0.870 + 0.007324×0.493)
ΔV = 32.231 V (7.325%)

VOLTAGE TRANSFORMATION:
   Primary voltage:     13123.11 V
   Ideal secondary:     437.44 V
   With tap:            448.37 V
   After drop:          416.14 V
   Status:              ⚠️ HIGH

❌ CRITICAL: Transformer OVERLOADED!
   Loading: 244.5% (Max: 100%)
   Recommendations:
   • Install larger transformer (minimum 3057 kVA)
   • Reduce load on secondary side
   • Add parallel transformer


════════════════════════════════════════════════════════════════════════════════
VOLTAGE DROP SUMMARY
════════════════════════════════════════════════════════════════════════════════

📊 FINAL RESULTS
────────────────────────────────────────────────────────────────────────────────
Source Voltage:          13200.00 V
Nominal Load Voltage:    440.00 V
Actual Voltage at Load:  416.14 V (94.58%)
Total Voltage Drop:      23.86 V (5.422%)

⚡ VOLTAGE PROGRESSION
────────────────────────────────────────────────────────────────────────────────
Point                           Voltage(V)  Drop(V)  Cumulative(V)
────────────────────────────────────────────────────────────────────────────────
Source                             13200.00     0.00          0.00
Cable 1 (C-13k2-CCP-EHV1-01)       13190.76     9.24          9.24
Cable 2 (C-13k2-EHV-DS05-01)       13124.07    66.70         75.93
Cable 3 (C-13k2-DS05-LCA1-01)      13123.11     0.96         76.89
Transformer 4 (XFMR6)                416.14    32.23      12783.86 (Tap: +2.5%)
────────────────────────────────────────────────────────────────────────────────

⚠️ NEC & IEEE 141 COMPLIANCE: WARNING
────────────────────────────────────────────────────────────────────────────────
⚠️ WARNING - Approaching maximum limit

COMPLIANCE LIMITS:
  Feeder:      3% ❌
  Branch:      5% ❌
  Combined:    7% ✅

📚 STANDARDS REFERENCED
────────────────────────────────────────────────────────────────────────────────
✓ NEC 210.19(A) - Branch Circuit Conductors
✓ NEC 215.2(A)(1) - Feeder Conductors
✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations

════════════════════════════════════════════════════════════════════════════════
END OF VOLTAGE DROP CALCULATION
════════════════════════════════════════════════════════════════════════════════
