{
  "projectInfo": {
    "name": "AG&P Industrial Yard",
    "engineer": "B. P. Faraon",
    "projectNumber": "AGP-25101-CAL-ELE-1001.00",
    "savedDate": "2025-12-02T06:51:51.465Z",
    "version": "1.3.1"
  },
  "buses": [
    {
      "id": "BUS-1762222254194-8ybwrda14",
      "name": "MERALCO-CCP",
      "voltage": 13200,
      "type": "source",
      "tag": "",
      "parent": null,
      "parentBus": null,
      "availableFaultCurrent": 0,
      "xrRatio": 5.9844769119993355,
      "demandFactor": 1,
      "diversityFactor": 1,
      "utilityFaultCurrent": 4.373865675678983,
      "utilityFaultMVA": 100,
      "utilityXR": 6,
      "loadCurrent": 0,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 4.397662313276494,
            "threePhaseAsym": 6.25807605702998,
            "lineToGround": 3.73801296628502,
            "lineToLine": 3.8083755632974436
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762222254194-8ybwrda14",
            "busName": "MERALCO-CCP",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "tag": "M-LCC2-4-50-1",
                    "description": "",
                    "name": "50 HP Fire pump motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239312227-h0jiqs0t1",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "busName": "",
                    "hp": 50,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "tag": "M-LCC2-4-10-1",
                    "description": "",
                    "name": "10 HP induction motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239349570-emtx06syb",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "busName": "",
                    "hp": 10,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "tag": "M-LCC2-4-10-2",
                    "description": "",
                    "name": "10 HP Induction motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239809885-4mmhspxmy",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "busName": "",
                    "hp": 10,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 1.7329715222324538,
            "resistance": 0.2856177114140042,
            "reactance": 1.7092725996151974,
            "angle": 80.51357909217906
          },
          "totalR": 0.2856177114140042,
          "totalX": 1.7092725996151974,
          "totalZ": 1.7329715222324538,
          "xrRatio": 5.9844769119993355,
          "systemOnly": {
            "faultCurrents": {
              "threePhaseSym": 4.385763897495092,
              "threePhaseAsym": 4.570621411498213,
              "lineToGround": 3.754848636223501,
              "lineToLine": 3.7980715352307497
            },
            "impedance": {
              "R": 0.28603311663422043,
              "X": 1.7139698206744296,
              "Z": 1.7376730100897066
            }
          },
          "motorOnly": {
            "faultCurrent": 0.011934013416518962,
            "impedance": {
              "R": 153.48398076110925,
              "X": 619.8779101505852,
              "Z": 638.5968648865522
            }
          },
          "faultCurrentIncrease": 0.27129631369799545,
          "impedanceReduction": 0.27056228818390704,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "perUnit": {
            "totalRpu": 0.01641604204741853,
            "totalXpu": 0.09836833222419822,
            "totalZpu": 0.09972870810891338,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.016440, X_pu = 0.098639\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.016416, X_pu = 0.098368\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: MERALCO-CCP (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.016416 pu\n  X_pu = 0.098368 pu\n  Z_pu = 0.099729 pu\n  X/R Ratio = 5.992\n\nZ0 (Zero Sequence):\n  R0_pu = 0.024660 pu\n  X0_pu = 0.147959 pu\n  Z0_pu = 0.150000 pu\n  Z0/Z1 Ratio = 1.504\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.099729 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.286033 Ω, X = 1.713970 Ω, Z = 1.737673 Ω\n  Z0: R0 = 0.429673 Ω, X0 = 2.578039 Ω, Z0 = 2.613600 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.099729 = 10.027203 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 10.027203 × 437.39\nI_sc = 4385.76 A\nI_sc = 4.386 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 1.713970 / (2π × 60 × 0.286033)\nτ = 15.895 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0421\n\nAsymmetrical Current:\nI_asym = 4.386 kA × 1.0421\nI_asym = 4.571 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.099729 + 0.099729 + 0.150000\nZ_total_pu = 0.349457 pu\n\nI_LG_pu = 3.0 / 0.349457 = 8.584737 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 8.584737 × 437.39\nI_LG = 3754.85 A\nI_LG = 3.755 kA\n\n✓ 3-phase fault (4.386 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            4.386 |             4.571\nLine-to-Ground (L-G)          |            3.755 |             3.913\nLine-to-Line (L-L)            |            3.798 |             3.958\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              MERALCO-CCP\nSystem Voltage:          13200V\nSymmetrical Fault:       4.386 kA\nAsymmetrical Peak:       4.571 kA\nLine-to-Ground Fault:    3.755 kA\nX/R Ratio:               5.99\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        4.386 kA (symmetrical)\nMinimum Rating Required: 6 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           470.0% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 4.4 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   6.6 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   4.5 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  4.6 kA\nRequired Bus Bracing:    6 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               9.62e+5 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 5.5 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"4.386 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n"
        },
        "loadFlow": {
          "busId": "BUS-1762222254194-8ybwrda14",
          "busName": "MERALCO-CCP",
          "busVoltage": 13200,
          "totalLoad": 319.51666360240466,
          "breakdown": {
            "motors": [
              {
                "name": "50 HP induction",
                "tag": "M-LCC2-4-50-1",
                "location": "FPMOTOR",
                "locationTag": "",
                "hp": 50,
                "voltage": 440,
                "current": 63.97850576581414,
                "powerKVA": 48.75816993464051,
                "powerKW": 42.41960784313724,
                "fromBus": "LCC2-4",
                "toBus": "FPMOTOR"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-1",
                "location": "OHC1",
                "locationTag": "",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC1"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-2",
                "location": "OHC2",
                "locationTag": "",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC2"
              }
            ],
            "transformers": [
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR1",
                "location": "LCJ1-1 → LCJ1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 916,
                "primaryCurrent": 30.533333333333335,
                "loading": 69.80857574825602,
                "powerKVA": 698.0857574825602,
                "fromBus": "LCJ1-1",
                "toBus": "LCJ1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR2",
                "location": "LCH1-1 → LCH1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 984,
                "primaryCurrent": 32.8,
                "loading": 74.9908717645021,
                "powerKVA": 749.9087176450209,
                "fromBus": "LCH1-1",
                "toBus": "LCH1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR3",
                "location": "LCC1-1 → LCC1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 972,
                "primaryCurrent": 32.4,
                "loading": 74.07634893810574,
                "powerKVA": 740.7634893810574,
                "fromBus": "LCC1-1",
                "toBus": "LCC1-4"
              },
              {
                "name": "300 kVA Transformer",
                "tag": "XFMR4",
                "location": "LCC2-1 → LCC2-4",
                "rating": 300,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 479.5699080721398,
                "primaryCurrent": 15.98566360240466,
                "loading": 121.82711882910533,
                "powerKVA": 365.481356487316,
                "fromBus": "LCC2-1",
                "toBus": "LCC2-4"
              },
              {
                "name": "500 kVA Transformer",
                "tag": "XFMR5",
                "location": "LCD1-1 → LCD1-4",
                "rating": 500,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 511,
                "primaryCurrent": 17.033333333333335,
                "loading": 77.88686071475726,
                "powerKVA": 389.4343035737864,
                "fromBus": "LCD1-1",
                "toBus": "LCD1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR6",
                "location": "LCA1-1 → LCA1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 1763.9,
                "primaryCurrent": 58.79666666666667,
                "loading": 134.42723445671265,
                "powerKVA": 1344.2723445671265,
                "fromBus": "LCA1-1",
                "toBus": "LCA1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR07",
                "location": "LCB1-1 → LCB1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 2923.03,
                "primaryCurrent": 97.43433333333334,
                "loading": 222.76480477011447,
                "powerKVA": 2227.6480477011446,
                "fromBus": "LCB1-1",
                "toBus": "LCB1-4"
              },
              {
                "name": "2000 kVA Transformer",
                "tag": "XFMR8",
                "location": "LCU1-1 → LCU1-4",
                "rating": 2000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 1036,
                "primaryCurrent": 34.53333333333333,
                "loading": 39.476902006109846,
                "powerKVA": 789.538040122197,
                "fromBus": "LCU1-1",
                "toBus": "LCU1-4"
              }
            ],
            "cables": [
              {
                "name": "4/0 COPPER - 27ft",
                "tag": "C-13k2-DS01-LCJ1-01",
                "location": "DS01 → LCJ1-1",
                "size": "4/0",
                "material": "copper",
                "length": 27,
                "parallel": 1,
                "current": 30.533333333333335,
                "powerKVA": 698.0857574825602,
                "fromBus": "DS01",
                "toBus": "LCJ1-1"
              },
              {
                "name": "3/0 COPPER - 436ft",
                "tag": "C-13k2-DS02-LCH1-01",
                "location": "DS02 → LCH1-1",
                "size": "3/0",
                "material": "copper",
                "length": 436,
                "parallel": 1,
                "current": 32.8,
                "powerKVA": 749.9087176450209,
                "fromBus": "DS02",
                "toBus": "LCH1-1"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS03-LCC1-01",
                "location": "DS03 → LCC1-1",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 32.4,
                "powerKVA": 740.7634893810574,
                "fromBus": "DS03",
                "toBus": "LCC1-1"
              },
              {
                "name": "3/0 COPPER - 148ft",
                "tag": "C-13k2-DS04-LCC2-01",
                "location": "DS04 → LCC2-1",
                "size": "3/0",
                "material": "copper",
                "length": 148,
                "parallel": 1,
                "current": 15.98566360240466,
                "powerKVA": 365.481356487316,
                "fromBus": "DS04",
                "toBus": "LCC2-1"
              },
              {
                "name": "4/0 COPPER - 847ft",
                "tag": "C-13k2-DS04-LCD1-01",
                "location": "DS04 → LCD1-1",
                "size": "4/0",
                "material": "copper",
                "length": 847,
                "parallel": 1,
                "current": 17.033333333333335,
                "powerKVA": 389.4343035737864,
                "fromBus": "DS04",
                "toBus": "LCD1-1"
              },
              {
                "name": "250 COPPER - 840ft",
                "tag": "C-13k2-DS03-DS04-01",
                "location": "DS03 → DS04",
                "size": "250",
                "material": "copper",
                "length": 840,
                "parallel": 1,
                "current": 33.018996935737995,
                "powerKVA": 754.9156600611025,
                "fromBus": "DS03",
                "toBus": "DS04"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS02-DS03-01",
                "location": "DS02 → DS03",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 65.418996935738,
                "powerKVA": 1495.6791494421598,
                "fromBus": "DS02",
                "toBus": "DS03"
              },
              {
                "name": "250 COPPER - 3409ft",
                "tag": "C-13k2-DS01-DS02-01",
                "location": "DS01 → DS02",
                "size": "250",
                "material": "copper",
                "length": 3409,
                "parallel": 1,
                "current": 98.21899693573799,
                "powerKVA": 2245.5878670871807,
                "fromBus": "DS01",
                "toBus": "DS02"
              },
              {
                "name": "250 COPPER - 420ft",
                "tag": "C-13k2-EHV1-DS01-01",
                "location": "EHV1 → DS01",
                "size": "250",
                "material": "copper",
                "length": 420,
                "parallel": 1,
                "current": 128.75233026907134,
                "powerKVA": 2943.6736245697416,
                "fromBus": "EHV1",
                "toBus": "DS01"
              },
              {
                "name": "500 COPPER - 668.47ft",
                "tag": "C-440-LCA14-SH1A16-01",
                "location": "LCA1-4 → SH1-A16",
                "size": "500",
                "material": "copper",
                "length": 668.47,
                "parallel": 2,
                "current": 413.3,
                "powerKVA": 314.97690345801544,
                "fromBus": "LCA1-4",
                "toBus": "SH1-A16"
              },
              {
                "name": "500 COPPER - 606.96ft",
                "tag": "C-440-LCA14-SH1B16-01",
                "location": "LCA1-4 → SH1-B16",
                "size": "500",
                "material": "copper",
                "length": 606.96,
                "parallel": 2,
                "current": 453.5,
                "powerKVA": 345.61341814229377,
                "fromBus": "LCA1-4",
                "toBus": "SH1-B16"
              },
              {
                "name": "500 COPPER - 496.23ft",
                "tag": "C-440-LCA14-SH1C16-01",
                "location": "LCA1-4 → SH1-C16",
                "size": "500",
                "material": "copper",
                "length": 496.23,
                "parallel": 2,
                "current": 443.6,
                "powerKVA": 338.06860482452373,
                "fromBus": "LCA1-4",
                "toBus": "SH1-C16"
              },
              {
                "name": "500 COPPER - 451.12ft",
                "tag": "C-440-LCA14-SH1D16-01",
                "location": "LCA1-4 → SH1-D16",
                "size": "500",
                "material": "copper",
                "length": 451.12,
                "parallel": 2,
                "current": 453.5,
                "powerKVA": 345.61341814229377,
                "fromBus": "LCA1-4",
                "toBus": "SH1-D16"
              },
              {
                "name": "3/0 COPPER - 35ft",
                "tag": "C-13k2-DS05-LCA1-01",
                "location": "DS05 → LCA1-1",
                "size": "3/0",
                "material": "copper",
                "length": 35,
                "parallel": 1,
                "current": 58.79666666666667,
                "powerKVA": 1344.2723445671265,
                "fromBus": "DS05",
                "toBus": "LCA1-1"
              },
              {
                "name": "600 COPPER - 902.23ft",
                "tag": "C-440-LCB14-SH2B12-01",
                "location": "LCB1-4 → SH2-B12",
                "size": "600",
                "material": "copper",
                "length": 902.23,
                "parallel": 3,
                "current": 592.1,
                "powerKVA": 451.24080459107415,
                "fromBus": "LCB1-4",
                "toBus": "SH2-B12"
              },
              {
                "name": "500 COPPER - 1156.5ft",
                "tag": "C-440-LCB14-SH2C12-01",
                "location": "LCB1-4 → SH2-C12",
                "size": "500",
                "material": "copper",
                "length": 1156.5,
                "parallel": 3,
                "current": 670.9,
                "powerKVA": 511.2944701911023,
                "fromBus": "LCB1-4",
                "toBus": "SH2-C12"
              },
              {
                "name": "500 COPPER - 287.07ft",
                "tag": "C-440-LCB14-SH3E1-01",
                "location": "LCB1-4 → SH3-E1",
                "size": "500",
                "material": "copper",
                "length": 287.07,
                "parallel": 2,
                "current": 600,
                "powerKVA": 457.26141319818356,
                "fromBus": "LCB1-4",
                "toBus": "SH3-E1"
              },
              {
                "name": "500 COPPER - 935.04ft",
                "tag": "C-440-LCB14-SH5D1-01",
                "location": "LCB1-4 → SH5-D1",
                "size": "500",
                "material": "copper",
                "length": 935.04,
                "parallel": 3,
                "current": 802.51,
                "powerKVA": 611.5947611761238,
                "fromBus": "LCB1-4",
                "toBus": "SH5-D1"
              },
              {
                "name": "250 COPPER - 10ft",
                "tag": "C-440-LCB14-LCB1P-01",
                "location": "LCB1-4 → LCB1-P",
                "size": "250",
                "material": "copper",
                "length": 10,
                "parallel": 1,
                "current": 131.22,
                "powerKVA": 100.00307106644276,
                "fromBus": "LCB1-4",
                "toBus": "LCB1-P"
              },
              {
                "name": "250 COPPER - 180.45ft",
                "tag": "C-440-LCB14-SH3E2",
                "location": "LCB1-4 → SH3-E2",
                "size": "250",
                "material": "copper",
                "length": 180.45,
                "parallel": 1,
                "current": 126.3,
                "powerKVA": 96.25352747821765,
                "fromBus": "LCB1-4",
                "toBus": "SH3-E2"
              },
              {
                "name": "3/0 COPPER - 35ft",
                "tag": "C-13k2-DS06-LCB1-01",
                "location": "DS06 → LCB1-1",
                "size": "3/0",
                "material": "copper",
                "length": 35,
                "parallel": 1,
                "current": 97.43433333333334,
                "powerKVA": 2227.6480477011446,
                "fromBus": "DS06",
                "toBus": "LCB1-1"
              },
              {
                "name": "250 COPPER - 617ft",
                "tag": "C-13k2-DS05-DS06-01",
                "location": "DS05 → DS06",
                "size": "250",
                "material": "copper",
                "length": 617,
                "parallel": 1,
                "current": 97.43433333333334,
                "powerKVA": 2227.6480477011446,
                "fromBus": "DS05",
                "toBus": "DS06"
              },
              {
                "name": "4/0 COPPER - 830ft",
                "tag": "C-13k2-DS05-LCU1-01",
                "location": "DS05 → LCU1-1",
                "size": "4/0",
                "material": "copper",
                "length": 830,
                "parallel": 1,
                "current": 34.53333333333333,
                "powerKVA": 789.538040122197,
                "fromBus": "DS05",
                "toBus": "LCU1-1"
              },
              {
                "name": "250 COPPER - 1253ft",
                "tag": "C-13k2-EHV-DS05-01",
                "location": "EHV1 → DS05",
                "size": "250",
                "material": "copper",
                "length": 1253,
                "parallel": 1,
                "current": 190.76433333333333,
                "powerKVA": 4361.458432390467,
                "fromBus": "EHV1",
                "toBus": "DS05"
              },
              {
                "name": "500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01",
                "location": "MERALCO-CCP → EHV1",
                "size": "500",
                "material": "copper",
                "length": 100,
                "parallel": 1,
                "current": 319.51666360240466,
                "powerKVA": 7305.1320569602085,
                "fromBus": "MERALCO-CCP",
                "toBus": "EHV1"
              }
            ],
            "directLoads": [
              {
                "bus": "LCJ1-4",
                "busTag": "",
                "current": 916,
                "powerKVA": 698.0857574825602
              },
              {
                "bus": "LCH1-4",
                "busTag": "",
                "current": 984,
                "powerKVA": 749.908717645021
              },
              {
                "bus": "LCC1-4",
                "busTag": "",
                "current": 972,
                "powerKVA": 740.7634893810574
              },
              {
                "bus": "LCC2-4",
                "busTag": "",
                "current": 390,
                "powerKVA": 297.2199185788193
              },
              {
                "bus": "LCD1-4",
                "busTag": "",
                "current": 511,
                "powerKVA": 389.43430357378634
              },
              {
                "bus": "SH1-A16",
                "busTag": "",
                "current": 413.3,
                "powerKVA": 314.97690345801544
              },
              {
                "bus": "SH1-B16",
                "busTag": "",
                "current": 453.5,
                "powerKVA": 345.61341814229377
              },
              {
                "bus": "SH1-C16",
                "busTag": "",
                "current": 443.6,
                "powerKVA": 338.06860482452373
              },
              {
                "bus": "SH1-D16",
                "busTag": "",
                "current": 453.5,
                "powerKVA": 345.61341814229377
              },
              {
                "bus": "SH2-B12",
                "busTag": "",
                "current": 592.1,
                "powerKVA": 451.24080459107415
              },
              {
                "bus": "SH2-C12",
                "busTag": "",
                "current": 670.9,
                "powerKVA": 511.2944701911023
              },
              {
                "bus": "SH3-E1",
                "busTag": "",
                "current": 600,
                "powerKVA": 457.26141319818356
              },
              {
                "bus": "SH5-D1",
                "busTag": "",
                "current": 802.51,
                "powerKVA": 611.5947611761238
              },
              {
                "bus": "LCB1-P",
                "busTag": "",
                "current": 131.22,
                "powerKVA": 100.00307106644276
              },
              {
                "bus": "SH3-E2",
                "busTag": "",
                "current": 126.3,
                "powerKVA": 96.25352747821765
              },
              {
                "bus": "LCU1-4",
                "busTag": "",
                "current": 1036,
                "powerKVA": 789.538040122197
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 319.51666360240466,
            "totalPowerKVA": 7305.1320569602085,
            "totalPowerKW": 6355.464889555381,
            "powerFactor": 0.87,
            "connectedCurrent": 319.51666360240466
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          MERALCO-CCP (MERALCO-CCP)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 MERALCO-CCP (MERALCO-CCP) - 13200V\n    📍 EHV1 (EHV1) - 13200V\n        📍 DS01 (DS01) - 13200V\n            📍 LCJ1-1 (LCJ1-1) - 13200V\n\n              ────────────────────────────────────────────────────────────────\n              🔧 TRANSFORMER - XFMR1\n              ────────────────────────────────────────────────────────────────\n                📍 LCJ1-4 (LCJ1-4) - 440V\n                  💡 Direct Load: 916.00 A (698.09 kVA)\n                  ├─ 📊 Subtotal: 916.00 A (698.09 kVA)\n\n              Component Tag:       XFMR1\n              Component Type:      TRANSFORMER\n              Rating:              1000 kVA\n              Voltage Ratio:       13200V / 440V\n              Turns Ratio:         30.0000:1\n              From Bus:            LCJ1-1 (LCJ1-1)\n              To Bus:              LCJ1-4 (LCJ1-4)\n\n              📊 LOADING ANALYSIS\n              ────────────────────────────────────────────────────────────────\n              SECONDARY SIDE (440V):\n                Current:           916.00 A\n                Full Load:         1312.16 A\n                Loading:           69.8% ✅\n\n              PRIMARY SIDE (13200V):\n                Formula:           I_pri = I_sec / (V_pri / V_sec)\n                Current:           30.53 A\n                Power:             698.09 kVA\n\n              ├─ 📊 Subtotal: 30.53 A (698.09 kVA)\n\n          🔌 Cable C-13k2-DS01-LCJ1-01: 30.53 A (698.09 kVA)\n            📍 DS02 (DS02) - 13200V\n                📍 LCH1-1 (LCH1-1) - 13200V\n\n                  ────────────────────────────────────────────────────────────\n                  🔧 TRANSFORMER - XFMR2\n                  ────────────────────────────────────────────────────────────\n                    📍 LCH1-4 (LCH1-4) - 440V\n                      💡 Direct Load: 984.00 A (749.91 kVA)\n                      ├─ 📊 Subtotal: 984.00 A (749.91 kVA)\n\n                  Component Tag:       XFMR2\n                  Component Type:      TRANSFORMER\n                  Rating:              1000 kVA\n                  Voltage Ratio:       13200V / 440V\n                  Turns Ratio:         30.0000:1\n                  From Bus:            LCH1-1 (LCH1-1)\n                  To Bus:              LCH1-4 (LCH1-4)\n\n                  📊 LOADING ANALYSIS\n                  ────────────────────────────────────────────────────────────\n                  SECONDARY SIDE (440V):\n                    Current:           984.00 A\n                    Full Load:         1312.16 A\n                    Loading:           75.0% ✅\n\n                  PRIMARY SIDE (13200V):\n                    Formula:           I_pri = I_sec / (V_pri / V_sec)\n                    Current:           32.80 A\n                    Power:             749.91 kVA\n\n                  ├─ 📊 Subtotal: 32.80 A (749.91 kVA)\n\n              🔌 Cable C-13k2-DS02-LCH1-01: 32.80 A (749.91 kVA)\n                📍 DS03 (DS03) - 13200V\n                    📍 LCC1-1 (LCC1-1) - 13200V\n\n                      ────────────────────────────────────────────────────────\n                      🔧 TRANSFORMER - XFMR3\n                      ────────────────────────────────────────────────────────\n                        📍 LCC1-4 (LCC1-4) - 440V\n                          💡 Direct Load: 972.00 A (740.76 kVA)\n                          ├─ 📊 Subtotal: 972.00 A (740.76 kVA)\n\n                      Component Tag:       XFMR3\n                      Component Type:      TRANSFORMER\n                      Rating:              1000 kVA\n                      Voltage Ratio:       13200V / 440V\n                      Turns Ratio:         30.0000:1\n                      From Bus:            LCC1-1 (LCC1-1)\n                      To Bus:              LCC1-4 (LCC1-4)\n\n                      📊 LOADING ANALYSIS\n                      ────────────────────────────────────────────────────────\n                      SECONDARY SIDE (440V):\n                        Current:           972.00 A\n                        Full Load:         1312.16 A\n                        Loading:           74.1% ✅\n\n                      PRIMARY SIDE (13200V):\n                        Formula:           I_pri = I_sec / (V_pri / V_sec)\n                        Current:           32.40 A\n                        Power:             740.76 kVA\n\n                      ├─ 📊 Subtotal: 32.40 A (740.76 kVA)\n\n                  🔌 Cable C-13k2-DS03-LCC1-01: 32.40 A (740.76 kVA)\n                    📍 DS04 (DS04) - 13200V\n                        📍 LCC2-1 (LCC2-1) - 13200V\n\n                          ────────────────────────────────────────────────────\n                          🔧 TRANSFORMER - XFMR4\n                          ────────────────────────────────────────────────────\n                            📍 LCC2-4 (LCC2-4) - 440V\n                              💡 Direct Load: 390.00 A (297.22 kVA)\n\n                              ────────────────────────────────────────────────\n                              ⚙️ MOTOR - M-LCC2-4-50-1\n                              ────────────────────────────────────────────────\n                              Component Tag:       M-LCC2-4-50-1\n                              Component Type:      MOTOR\n                              Horsepower:          50 HP\n                              Motor Type:          induction\n                              From Bus:            LCC2-4 (LCC2-4)\n                              To Bus:              FPMOTOR (FPMOTOR)\n                              Voltage:             440V\n\n                              📊 LOAD CALCULATION\n                              Formula:  I = HP × 746 / (√3 × V × η × PF)\n                              Current:  63.98 A\n                              Power:    48.76 kVA (42.42 kW)\n                              PF:       0.87\n\n\n                              ────────────────────────────────────────────────\n                              ⚙️ MOTOR - M-LCC2-4-10-1\n                              ────────────────────────────────────────────────\n                              Component Tag:       M-LCC2-4-10-1\n                              Component Type:      MOTOR\n                              Horsepower:          10 HP\n                              Motor Type:          induction\n                              From Bus:            LCC2-4 (LCC2-4)\n                              To Bus:              OHC1 (OHC1)\n                              Voltage:             440V\n\n                              📊 LOAD CALCULATION\n                              Formula:  I = HP × 746 / (√3 × V × η × PF)\n                              Current:  12.80 A\n                              Power:    9.75 kVA (8.48 kW)\n                              PF:       0.87\n\n\n                              ────────────────────────────────────────────────\n                              ⚙️ MOTOR - M-LCC2-4-10-2\n                              ────────────────────────────────────────────────\n                              Component Tag:       M-LCC2-4-10-2\n                              Component Type:      MOTOR\n                              Horsepower:          10 HP\n                              Motor Type:          induction\n                              From Bus:            LCC2-4 (LCC2-4)\n                              To Bus:              OHC2 (OHC2)\n                              Voltage:             440V\n\n                              📊 LOAD CALCULATION\n                              Formula:  I = HP × 746 / (√3 × V × η × PF)\n                              Current:  12.80 A\n                              Power:    9.75 kVA (8.48 kW)\n                              PF:       0.87\n\n                              ├─ 📊 Subtotal: 479.57 A (365.48 kVA)\n\n                          Component Tag:       XFMR4\n                          Component Type:      TRANSFORMER\n                          Rating:              300 kVA\n                          Voltage Ratio:       13200V / 440V\n                          Turns Ratio:         30.0000:1\n                          From Bus:            LCC2-1 (LCC2-1)\n                          To Bus:              LCC2-4 (LCC2-4)\n\n                          📊 LOADING ANALYSIS\n                          ────────────────────────────────────────────────────\n                          SECONDARY SIDE (440V):\n                            Current:           479.57 A\n                            Full Load:         393.65 A\n                            Loading:           121.8% ❌ OVERLOAD\n\n                          PRIMARY SIDE (13200V):\n                            Formula:           I_pri = I_sec / (V_pri / V_sec)\n                            Current:           15.99 A\n                            Power:             365.48 kVA\n\n                          ❌ CRITICAL: Transformer OVERLOADED!\n                            Recommendations:\n                            • Install larger transformer (min 457 kVA)\n                            • Reduce downstream load\n                            • Add parallel transformer\n\n                          ├─ 📊 Subtotal: 15.99 A (365.48 kVA)\n\n                      🔌 Cable C-13k2-DS04-LCC2-01: 15.99 A (365.48 kVA)\n                        📍 LCD1-1 (LCD1-1) - 13200V\n\n                          ────────────────────────────────────────────────────\n                          🔧 TRANSFORMER - XFMR5\n                          ────────────────────────────────────────────────────\n                            📍 LCD1-4 (LCD1-4) - 440V\n                              💡 Direct Load: 511.00 A (389.43 kVA)\n                              ├─ 📊 Subtotal: 511.00 A (389.43 kVA)\n\n                          Component Tag:       XFMR5\n                          Component Type:      TRANSFORMER\n                          Rating:              500 kVA\n                          Voltage Ratio:       13200V / 440V\n                          Turns Ratio:         30.0000:1\n                          From Bus:            LCD1-1 (LCD1-1)\n                          To Bus:              LCD1-4 (LCD1-4)\n\n                          📊 LOADING ANALYSIS\n                          ────────────────────────────────────────────────────\n                          SECONDARY SIDE (440V):\n                            Current:           511.00 A\n                            Full Load:         656.08 A\n                            Loading:           77.9% ✅\n\n                          PRIMARY SIDE (13200V):\n                            Formula:           I_pri = I_sec / (V_pri / V_sec)\n                            Current:           17.03 A\n                            Power:             389.43 kVA\n\n                          ├─ 📊 Subtotal: 17.03 A (389.43 kVA)\n\n                      🔌 Cable C-13k2-DS04-LCD1-01: 17.03 A (389.43 kVA)\n                      ├─ 📊 Subtotal: 33.02 A (754.92 kVA)\n\n                  🔌 Cable C-13k2-DS03-DS04-01: 33.02 A (754.92 kVA)\n                  ├─ 📊 Subtotal: 65.42 A (1495.68 kVA)\n\n              🔌 Cable C-13k2-DS02-DS03-01: 65.42 A (1495.68 kVA)\n              ├─ 📊 Subtotal: 98.22 A (2245.59 kVA)\n\n          🔌 Cable C-13k2-DS01-DS02-01: 98.22 A (2245.59 kVA)\n          ├─ 📊 Subtotal: 128.75 A (2943.67 kVA)\n\n      🔌 Cable C-13k2-EHV1-DS01-01: 128.75 A (2943.67 kVA)\n        📍 DS05 (DS05) - 13200V\n            📍 LCA1-1 (LCA1-1) - 13200V\n\n              ────────────────────────────────────────────────────────────────\n              🔧 TRANSFORMER - XFMR6\n              ────────────────────────────────────────────────────────────────\n                📍 LCA1-4 (LCA1-4) - 440V\n                    📍 SH1-A16 (SH1-A16) - 440V\n                      💡 Direct Load: 413.30 A (314.98 kVA)\n                      ├─ 📊 Subtotal: 413.30 A (314.98 kVA)\n\n                  🔌 Cable C-440-LCA14-SH1A16-01: 413.30 A (314.98 kVA)\n                    📍 SH1-B16 (SH1-B16) - 440V\n                      💡 Direct Load: 453.50 A (345.61 kVA)\n                      ├─ 📊 Subtotal: 453.50 A (345.61 kVA)\n\n                  🔌 Cable C-440-LCA14-SH1B16-01: 453.50 A (345.61 kVA)\n                    📍 SH1-C16 (SH1-C16) - 440V\n                      💡 Direct Load: 443.60 A (338.07 kVA)\n                      ├─ 📊 Subtotal: 443.60 A (338.07 kVA)\n\n                  🔌 Cable C-440-LCA14-SH1C16-01: 443.60 A (338.07 kVA)\n                    📍 SH1-D16 (SH1-D16) - 440V\n                      💡 Direct Load: 453.50 A (345.61 kVA)\n                      ├─ 📊 Subtotal: 453.50 A (345.61 kVA)\n\n                  🔌 Cable C-440-LCA14-SH1D16-01: 453.50 A (345.61 kVA)\n                  ├─ 📊 Subtotal: 1763.90 A (1344.27 kVA)\n\n              Component Tag:       XFMR6\n              Component Type:      TRANSFORMER\n              Rating:              1000 kVA\n              Voltage Ratio:       13200V / 440V\n              Turns Ratio:         30.0000:1\n              From Bus:            LCA1-1 (LCA1-1)\n              To Bus:              LCA1-4 (LCA1-4)\n\n              📊 LOADING ANALYSIS\n              ────────────────────────────────────────────────────────────────\n              SECONDARY SIDE (440V):\n                Current:           1763.90 A\n                Full Load:         1312.16 A\n                Loading:           134.4% ❌ OVERLOAD\n\n              PRIMARY SIDE (13200V):\n                Formula:           I_pri = I_sec / (V_pri / V_sec)\n                Current:           58.80 A\n                Power:             1344.27 kVA\n\n              ❌ CRITICAL: Transformer OVERLOADED!\n                Recommendations:\n                • Install larger transformer (min 1681 kVA)\n                • Reduce downstream load\n                • Add parallel transformer\n\n              ├─ 📊 Subtotal: 58.80 A (1344.27 kVA)\n\n          🔌 Cable C-13k2-DS05-LCA1-01: 58.80 A (1344.27 kVA)\n            📍 DS06 (DS06) - 13200V\n                📍 LCB1-1 (LCB1-1) - 13200V\n\n                  ────────────────────────────────────────────────────────────\n                  🔧 TRANSFORMER - XFMR07\n                  ────────────────────────────────────────────────────────────\n                    📍 LCB1-4 (LCB1-4) - 440V\n                        📍 SH2-B12 (SH2-B12) - 440V\n                          💡 Direct Load: 592.10 A (451.24 kVA)\n                          ├─ 📊 Subtotal: 592.10 A (451.24 kVA)\n\n                      🔌 Cable C-440-LCB14-SH2B12-01: 592.10 A (451.24 kVA)\n                        📍 SH2-C12 (SH2-C12) - 440V\n                          💡 Direct Load: 670.90 A (511.29 kVA)\n                          ├─ 📊 Subtotal: 670.90 A (511.29 kVA)\n\n                      🔌 Cable C-440-LCB14-SH2C12-01: 670.90 A (511.29 kVA)\n                        📍 SH3-E1 (SH3-E1) - 440V\n                          💡 Direct Load: 600.00 A (457.26 kVA)\n                          ├─ 📊 Subtotal: 600.00 A (457.26 kVA)\n\n                      🔌 Cable C-440-LCB14-SH3E1-01: 600.00 A (457.26 kVA)\n                        📍 SH5-D1 (SH5-D1) - 440V\n                          💡 Direct Load: 802.51 A (611.59 kVA)\n                          ├─ 📊 Subtotal: 802.51 A (611.59 kVA)\n\n                      🔌 Cable C-440-LCB14-SH5D1-01: 802.51 A (611.59 kVA)\n                        📍 LCB1-P (LCB1-P) - 440V\n                          💡 Direct Load: 131.22 A (100.00 kVA)\n                          ├─ 📊 Subtotal: 131.22 A (100.00 kVA)\n\n                      🔌 Cable C-440-LCB14-LCB1P-01: 131.22 A (100.00 kVA)\n                        📍 SH3-E2 (SH3-E2) - 440V\n                          💡 Direct Load: 126.30 A (96.25 kVA)\n                          ├─ 📊 Subtotal: 126.30 A (96.25 kVA)\n\n                      🔌 Cable C-440-LCB14-SH3E2: 126.30 A (96.25 kVA)\n                      ├─ 📊 Subtotal: 2923.03 A (2227.65 kVA)\n\n                  Component Tag:       XFMR07\n                  Component Type:      TRANSFORMER\n                  Rating:              1000 kVA\n                  Voltage Ratio:       13200V / 440V\n                  Turns Ratio:         30.0000:1\n                  From Bus:            LCB1-1 (LCB1-1)\n                  To Bus:              LCB1-4 (LCB1-4)\n\n                  📊 LOADING ANALYSIS\n                  ────────────────────────────────────────────────────────────\n                  SECONDARY SIDE (440V):\n                    Current:           2923.03 A\n                    Full Load:         1312.16 A\n                    Loading:           222.8% ❌ OVERLOAD\n\n                  PRIMARY SIDE (13200V):\n                    Formula:           I_pri = I_sec / (V_pri / V_sec)\n                    Current:           97.43 A\n                    Power:             2227.65 kVA\n\n                  ❌ CRITICAL: Transformer OVERLOADED!\n                    Recommendations:\n                    • Install larger transformer (min 2785 kVA)\n                    • Reduce downstream load\n                    • Add parallel transformer\n\n                  ├─ 📊 Subtotal: 97.43 A (2227.65 kVA)\n\n              🔌 Cable C-13k2-DS06-LCB1-01: 97.43 A (2227.65 kVA)\n              ├─ 📊 Subtotal: 97.43 A (2227.65 kVA)\n\n          🔌 Cable C-13k2-DS05-DS06-01: 97.43 A (2227.65 kVA)\n            📍 LCU1-1 (LCU1-1) - 13200V\n\n              ────────────────────────────────────────────────────────────────\n              🔧 TRANSFORMER - XFMR8\n              ────────────────────────────────────────────────────────────────\n                📍 LCU1-4 (LCU1-4) - 440V\n                  💡 Direct Load: 1036.00 A (789.54 kVA)\n                  ├─ 📊 Subtotal: 1036.00 A (789.54 kVA)\n\n              Component Tag:       XFMR8\n              Component Type:      TRANSFORMER\n              Rating:              2000 kVA\n              Voltage Ratio:       13200V / 440V\n              Turns Ratio:         30.0000:1\n              From Bus:            LCU1-1 (LCU1-1)\n              To Bus:              LCU1-4 (LCU1-4)\n\n              📊 LOADING ANALYSIS\n              ────────────────────────────────────────────────────────────────\n              SECONDARY SIDE (440V):\n                Current:           1036.00 A\n                Full Load:         2624.32 A\n                Loading:           39.5% ✅\n\n              PRIMARY SIDE (13200V):\n                Formula:           I_pri = I_sec / (V_pri / V_sec)\n                Current:           34.53 A\n                Power:             789.54 kVA\n\n              ├─ 📊 Subtotal: 34.53 A (789.54 kVA)\n\n          🔌 Cable C-13k2-DS05-LCU1-01: 34.53 A (789.54 kVA)\n          ├─ 📊 Subtotal: 190.76 A (4361.46 kVA)\n\n      🔌 Cable C-13k2-EHV-DS05-01: 190.76 A (4361.46 kVA)\n      ├─ 📊 Subtotal: 319.52 A (7305.13 kVA)\n\n  🔌 Cable C-13k2-CCP-EHV1-01: 319.52 A (7305.13 kVA)\n  ├─ 📊 Subtotal: 319.52 A (7305.13 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT MERALCO-CCP\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      319.52 A\nTotal Apparent Power:    7305.13 kVA\nTotal Active Power:      6355.46 kW\nPower Factor:            0.87\nComponents Analyzed:     36\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      8       319.52      7305.13       100.0%  Reflected from secondary\n  └─ XFMR1                 30.53       698.09         9.6%  13200V → 440V\n  └─ XFMR2                 32.80       749.91        10.3%  13200V → 440V\n  └─ XFMR3                 32.40       740.76        10.1%  13200V → 440V\n  └─ XFMR4                 15.99       365.48         5.0%  13200V → 440V\n  └─ XFMR5                 17.03       389.43         5.3%  13200V → 440V\n  └─ XFMR6                 58.80      1344.27        18.4%  13200V → 440V\n  └─ XFMR07                97.43      2227.65        30.5%  13200V → 440V\n  └─ XFMR8                 34.53       789.54        10.8%  13200V → 440V\nMotors (440V)      1        63.98        48.76            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nCables           25  (conveyance)        -         -  Pass-through only\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V              319.52      7305.13            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • 3 motor(s) at other voltage levels are reflected via transformers\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (319.52A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Motor Load Bus (3 motors)",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 319.51666360240466,
          "demandLoad": 290.7601638781883,
          "diversityLoad": 290.7601638781883,
          "demandSummary": {
            "connectedCurrent": 319.51666360240466,
            "connectedPowerKVA": 7305.1320569602085,
            "demandCurrent": 290.7601638781883,
            "demandPowerKVA": 6647.670171833792,
            "diversityCurrent": 290.7601638781883,
            "diversityPowerKVA": 6647.670171833792,
            "demandFactor": 0.91,
            "diversityFactor": 1,
            "motorCount": 3
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       MERALCO-CCP\nBus Voltage:               13200V\nBus Classification:        Motor Load Bus (3 motors)\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            319.52 A (100.0%)\nMotor Count:               3\nTransformer Count:         8\nTotal Components:          36\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.910 (91.0%)\nNote:                      3 motors - 91% demand (NEC 430.24)\nDemand Load:               290.76 A (91.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           290.76 A = 319.52 A × 0.910\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            290.76 A (91.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           290.76 A = 290.76 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           7305.13 kVA\nDemand Power:              6647.67 kVA\nDiversity Power:           6647.67 kVA\n\nPower Reduction:           657.46 kVA\nPercentage Reduction:      9.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762222254194-8ybwrda14",
          "busName": "MERALCO-CCP",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13200,
          "nominalLoadVoltage": 13200,
          "tapAdjustment": {
            "hasTransformerWithTap": false,
            "tapPercent": 0,
            "nominalSecondary": 13200,
            "tapAdjustedNominal": 13200
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [],
          "totalDropVolts": 0,
          "totalDropPercent": 0,
          "maxDropPercent": 0,
          "maxDropComponent": null,
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "UNKNOWN"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n\nℹ️ Path contained only source/no-component segments — no voltage drop applicable.\n",
          "calculationDate": "2025-12-02 14:30:58 UTC"
        },
        "arcFlash": {
          "busId": "BUS-1762222254194-8ybwrda14",
          "busName": "MERALCO-CCP",
          "busTag": "",
          "voltage": 13200,
          "boltedFaultCurrent": 4397.662313276494,
          "arcingCurrent": 3738.01296628502,
          "arcingCurrentKA": 3.73801296628502,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 886.0961880218917,
          "arcFlashBoundary": 978.2555305561237,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          MERALCO-CCP (MERALCO-CCP)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        4.398 kA (4398 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        3.738 kA (3738 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 3738 A\n\n  Parc = 2.8934 × 13200 × 3738 × 0.001\n  Parc = 142765.48 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 142765.48 × 0.033 × 372100 / (914² × 10)\n  E = 886.10 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  886.10 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     886.10 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(886.10 / 1.2)\n  Db = 36 × 27.1738\n  Db = 978.26 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       978.26 inches (81.52 feet)\n                         24848 mm (24.85 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 81.5 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         886.10 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           MERALCO-CCP                                  │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     886.10                                       cal/cm² │\n│  Arc Flash Boundary:  81.5                                         feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         MERALCO-CCP (MERALCO-CCP)\nVoltage:                     13200 V\nBolted Fault Current:        4.398 kA\nArcing Fault Current:        3.738 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             886.10 cal/cm²\nArc Flash Boundary:          81.52 feet (978.26 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Extreme"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.016392201068296846,
        "totalXpu": 0.09809874883007332,
        "totalZpu": 0.09945887983427765,
        "xrRatio": 5.9844769119993355,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": true,
        "motorCount": 3,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    },
    {
      "id": "BUS-1762222402905-q0t8vp7qh",
      "name": "EHV1",
      "voltage": 13200,
      "type": "distribution",
      "tag": "",
      "parent": null,
      "parentBus": "BUS-1762222254194-8ybwrda14",
      "availableFaultCurrent": 0,
      "xrRatio": 5.932407702381427,
      "demandFactor": 0.8,
      "utilityFaultCurrent": null,
      "utilityFaultMVA": null,
      "utilityXR": null,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 4.387475399061693,
            "threePhaseAsym": 6.234329487925022,
            "lineToGround": 3.729354089202439,
            "lineToLine": 3.7995536955874263
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762222402905-q0t8vp7qh",
            "busName": "EHV1",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "tag": "M-LCC2-4-50-1",
                    "description": "",
                    "name": "50 HP Fire pump motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239312227-h0jiqs0t1",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "busName": "",
                    "hp": 50,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "tag": "M-LCC2-4-10-1",
                    "description": "",
                    "name": "10 HP induction motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239349570-emtx06syb",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "busName": "",
                    "hp": 10,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "tag": "M-LCC2-4-10-2",
                    "description": "",
                    "name": "10 HP Induction motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239809885-4mmhspxmy",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "busName": "",
                    "hp": 10,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 1.736995164675543,
            "resistance": 0.2887244424442316,
            "reactance": 1.7128311062219428,
            "angle": 80.43184891962824
          },
          "totalR": 0.2887244424442316,
          "totalX": 1.7128311062219428,
          "totalZ": 1.736995164675543,
          "xrRatio": 5.932407702381427,
          "systemOnly": {
            "faultCurrents": {
              "threePhaseSym": 4.375575679977787,
              "threePhaseAsym": 4.555062792098036,
              "lineToGround": 3.7423698353840287,
              "lineToLine": 3.7892485388607637
            },
            "impedance": {
              "R": 0.28915525911866885,
              "X": 1.7175489846083316,
              "Z": 1.7417190584032474
            }
          },
          "motorOnly": {
            "faultCurrent": 0.011934013416518962,
            "impedance": {
              "R": 153.48398076110925,
              "X": 619.8779101505852,
              "Z": 638.5968648865522
            }
          },
          "faultCurrentIncrease": 0.2719577937677509,
          "impedanceReduction": 0.27122018932462255,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            }
          ],
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "perUnit": {
            "totalRpu": 0.01659522836998788,
            "totalXpu": 0.09857374796879773,
            "totalZpu": 0.09996091932984662,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.016620, X_pu = 0.098846\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.016595, X_pu = 0.098574\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: EHV1 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.016595 pu\n  X_pu = 0.098574 pu\n  Z_pu = 0.099961 pu\n  X/R Ratio = 5.940\n\nZ0 (Zero Sequence):\n  R0_pu = 0.025200 pu\n  X0_pu = 0.148579 pu\n  Z0_pu = 0.150701 pu\n  Z0/Z1 Ratio = 1.508\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.099961 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.289155 Ω, X = 1.717549 Ω, Z = 1.741719 Ω\n  Z0: R0 = 0.439086 Ω, X0 = 2.588839 Ω, Z0 = 2.625811 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.099961 = 10.003910 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 10.003910 × 437.39\nI_sc = 4375.58 A\nI_sc = 4.376 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 1.717549 / (2π × 60 × 0.289155)\nτ = 15.756 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0410\n\nAsymmetrical Current:\nI_asym = 4.376 kA × 1.0410\nI_asym = 4.555 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.099961 + 0.099961 + 0.150701\nZ_total_pu = 0.350623 pu\n\nI_LG_pu = 3.0 / 0.350623 = 8.556207 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 8.556207 × 437.39\nI_LG = 3742.37 A\nI_LG = 3.742 kA\n\n✓ 3-phase fault (4.376 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            4.376 |             4.555\nLine-to-Ground (L-G)          |            3.742 |             3.896\nLine-to-Line (L-L)            |            3.789 |             3.945\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              EHV1\nSystem Voltage:          13200V\nSymmetrical Fault:       4.376 kA\nAsymmetrical Peak:       4.555 kA\nLine-to-Ground Fault:    3.742 kA\nX/R Ratio:               5.94\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        4.376 kA (symmetrical)\nMinimum Rating Required: 6 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           471.4% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 4.4 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   6.6 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   4.5 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  4.6 kA\nRequired Bus Bracing:    6 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               9.57e+5 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 5.5 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"4.376 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n"
        },
        "loadFlow": {
          "busId": "BUS-1762222402905-q0t8vp7qh",
          "busName": "EHV1",
          "busVoltage": 13200,
          "totalLoad": 319.51666360240466,
          "breakdown": {
            "motors": [
              {
                "name": "50 HP induction",
                "tag": "M-LCC2-4-50-1",
                "location": "FPMOTOR",
                "locationTag": "",
                "hp": 50,
                "voltage": 440,
                "current": 63.97850576581414,
                "powerKVA": 48.75816993464051,
                "powerKW": 42.41960784313724,
                "fromBus": "LCC2-4",
                "toBus": "FPMOTOR"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-1",
                "location": "OHC1",
                "locationTag": "",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC1"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-2",
                "location": "OHC2",
                "locationTag": "",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC2"
              }
            ],
            "transformers": [
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR1",
                "location": "LCJ1-1 → LCJ1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 916,
                "primaryCurrent": 30.533333333333335,
                "loading": 69.80857574825602,
                "powerKVA": 698.0857574825602,
                "fromBus": "LCJ1-1",
                "toBus": "LCJ1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR2",
                "location": "LCH1-1 → LCH1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 984,
                "primaryCurrent": 32.8,
                "loading": 74.9908717645021,
                "powerKVA": 749.9087176450209,
                "fromBus": "LCH1-1",
                "toBus": "LCH1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR3",
                "location": "LCC1-1 → LCC1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 972,
                "primaryCurrent": 32.4,
                "loading": 74.07634893810574,
                "powerKVA": 740.7634893810574,
                "fromBus": "LCC1-1",
                "toBus": "LCC1-4"
              },
              {
                "name": "300 kVA Transformer",
                "tag": "XFMR4",
                "location": "LCC2-1 → LCC2-4",
                "rating": 300,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 479.5699080721398,
                "primaryCurrent": 15.98566360240466,
                "loading": 121.82711882910533,
                "powerKVA": 365.481356487316,
                "fromBus": "LCC2-1",
                "toBus": "LCC2-4"
              },
              {
                "name": "500 kVA Transformer",
                "tag": "XFMR5",
                "location": "LCD1-1 → LCD1-4",
                "rating": 500,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 511,
                "primaryCurrent": 17.033333333333335,
                "loading": 77.88686071475726,
                "powerKVA": 389.4343035737864,
                "fromBus": "LCD1-1",
                "toBus": "LCD1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR6",
                "location": "LCA1-1 → LCA1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 1763.9,
                "primaryCurrent": 58.79666666666667,
                "loading": 134.42723445671265,
                "powerKVA": 1344.2723445671265,
                "fromBus": "LCA1-1",
                "toBus": "LCA1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR07",
                "location": "LCB1-1 → LCB1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 2923.03,
                "primaryCurrent": 97.43433333333334,
                "loading": 222.76480477011447,
                "powerKVA": 2227.6480477011446,
                "fromBus": "LCB1-1",
                "toBus": "LCB1-4"
              },
              {
                "name": "2000 kVA Transformer",
                "tag": "XFMR8",
                "location": "LCU1-1 → LCU1-4",
                "rating": 2000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 1036,
                "primaryCurrent": 34.53333333333333,
                "loading": 39.476902006109846,
                "powerKVA": 789.538040122197,
                "fromBus": "LCU1-1",
                "toBus": "LCU1-4"
              }
            ],
            "cables": [
              {
                "name": "4/0 COPPER - 27ft",
                "tag": "C-13k2-DS01-LCJ1-01",
                "location": "DS01 → LCJ1-1",
                "size": "4/0",
                "material": "copper",
                "length": 27,
                "parallel": 1,
                "current": 30.533333333333335,
                "powerKVA": 698.0857574825602,
                "fromBus": "DS01",
                "toBus": "LCJ1-1"
              },
              {
                "name": "3/0 COPPER - 436ft",
                "tag": "C-13k2-DS02-LCH1-01",
                "location": "DS02 → LCH1-1",
                "size": "3/0",
                "material": "copper",
                "length": 436,
                "parallel": 1,
                "current": 32.8,
                "powerKVA": 749.9087176450209,
                "fromBus": "DS02",
                "toBus": "LCH1-1"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS03-LCC1-01",
                "location": "DS03 → LCC1-1",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 32.4,
                "powerKVA": 740.7634893810574,
                "fromBus": "DS03",
                "toBus": "LCC1-1"
              },
              {
                "name": "3/0 COPPER - 148ft",
                "tag": "C-13k2-DS04-LCC2-01",
                "location": "DS04 → LCC2-1",
                "size": "3/0",
                "material": "copper",
                "length": 148,
                "parallel": 1,
                "current": 15.98566360240466,
                "powerKVA": 365.481356487316,
                "fromBus": "DS04",
                "toBus": "LCC2-1"
              },
              {
                "name": "4/0 COPPER - 847ft",
                "tag": "C-13k2-DS04-LCD1-01",
                "location": "DS04 → LCD1-1",
                "size": "4/0",
                "material": "copper",
                "length": 847,
                "parallel": 1,
                "current": 17.033333333333335,
                "powerKVA": 389.4343035737864,
                "fromBus": "DS04",
                "toBus": "LCD1-1"
              },
              {
                "name": "250 COPPER - 840ft",
                "tag": "C-13k2-DS03-DS04-01",
                "location": "DS03 → DS04",
                "size": "250",
                "material": "copper",
                "length": 840,
                "parallel": 1,
                "current": 33.018996935737995,
                "powerKVA": 754.9156600611025,
                "fromBus": "DS03",
                "toBus": "DS04"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS02-DS03-01",
                "location": "DS02 → DS03",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 65.418996935738,
                "powerKVA": 1495.6791494421598,
                "fromBus": "DS02",
                "toBus": "DS03"
              },
              {
                "name": "250 COPPER - 3409ft",
                "tag": "C-13k2-DS01-DS02-01",
                "location": "DS01 → DS02",
                "size": "250",
                "material": "copper",
                "length": 3409,
                "parallel": 1,
                "current": 98.21899693573799,
                "powerKVA": 2245.5878670871807,
                "fromBus": "DS01",
                "toBus": "DS02"
              },
              {
                "name": "250 COPPER - 420ft",
                "tag": "C-13k2-EHV1-DS01-01",
                "location": "EHV1 → DS01",
                "size": "250",
                "material": "copper",
                "length": 420,
                "parallel": 1,
                "current": 128.75233026907134,
                "powerKVA": 2943.6736245697416,
                "fromBus": "EHV1",
                "toBus": "DS01"
              },
              {
                "name": "500 COPPER - 668.47ft",
                "tag": "C-440-LCA14-SH1A16-01",
                "location": "LCA1-4 → SH1-A16",
                "size": "500",
                "material": "copper",
                "length": 668.47,
                "parallel": 2,
                "current": 413.3,
                "powerKVA": 314.97690345801544,
                "fromBus": "LCA1-4",
                "toBus": "SH1-A16"
              },
              {
                "name": "500 COPPER - 606.96ft",
                "tag": "C-440-LCA14-SH1B16-01",
                "location": "LCA1-4 → SH1-B16",
                "size": "500",
                "material": "copper",
                "length": 606.96,
                "parallel": 2,
                "current": 453.5,
                "powerKVA": 345.61341814229377,
                "fromBus": "LCA1-4",
                "toBus": "SH1-B16"
              },
              {
                "name": "500 COPPER - 496.23ft",
                "tag": "C-440-LCA14-SH1C16-01",
                "location": "LCA1-4 → SH1-C16",
                "size": "500",
                "material": "copper",
                "length": 496.23,
                "parallel": 2,
                "current": 443.6,
                "powerKVA": 338.06860482452373,
                "fromBus": "LCA1-4",
                "toBus": "SH1-C16"
              },
              {
                "name": "500 COPPER - 451.12ft",
                "tag": "C-440-LCA14-SH1D16-01",
                "location": "LCA1-4 → SH1-D16",
                "size": "500",
                "material": "copper",
                "length": 451.12,
                "parallel": 2,
                "current": 453.5,
                "powerKVA": 345.61341814229377,
                "fromBus": "LCA1-4",
                "toBus": "SH1-D16"
              },
              {
                "name": "3/0 COPPER - 35ft",
                "tag": "C-13k2-DS05-LCA1-01",
                "location": "DS05 → LCA1-1",
                "size": "3/0",
                "material": "copper",
                "length": 35,
                "parallel": 1,
                "current": 58.79666666666667,
                "powerKVA": 1344.2723445671265,
                "fromBus": "DS05",
                "toBus": "LCA1-1"
              },
              {
                "name": "600 COPPER - 902.23ft",
                "tag": "C-440-LCB14-SH2B12-01",
                "location": "LCB1-4 → SH2-B12",
                "size": "600",
                "material": "copper",
                "length": 902.23,
                "parallel": 3,
                "current": 592.1,
                "powerKVA": 451.24080459107415,
                "fromBus": "LCB1-4",
                "toBus": "SH2-B12"
              },
              {
                "name": "500 COPPER - 1156.5ft",
                "tag": "C-440-LCB14-SH2C12-01",
                "location": "LCB1-4 → SH2-C12",
                "size": "500",
                "material": "copper",
                "length": 1156.5,
                "parallel": 3,
                "current": 670.9,
                "powerKVA": 511.2944701911023,
                "fromBus": "LCB1-4",
                "toBus": "SH2-C12"
              },
              {
                "name": "500 COPPER - 287.07ft",
                "tag": "C-440-LCB14-SH3E1-01",
                "location": "LCB1-4 → SH3-E1",
                "size": "500",
                "material": "copper",
                "length": 287.07,
                "parallel": 2,
                "current": 600,
                "powerKVA": 457.26141319818356,
                "fromBus": "LCB1-4",
                "toBus": "SH3-E1"
              },
              {
                "name": "500 COPPER - 935.04ft",
                "tag": "C-440-LCB14-SH5D1-01",
                "location": "LCB1-4 → SH5-D1",
                "size": "500",
                "material": "copper",
                "length": 935.04,
                "parallel": 3,
                "current": 802.51,
                "powerKVA": 611.5947611761238,
                "fromBus": "LCB1-4",
                "toBus": "SH5-D1"
              },
              {
                "name": "250 COPPER - 10ft",
                "tag": "C-440-LCB14-LCB1P-01",
                "location": "LCB1-4 → LCB1-P",
                "size": "250",
                "material": "copper",
                "length": 10,
                "parallel": 1,
                "current": 131.22,
                "powerKVA": 100.00307106644276,
                "fromBus": "LCB1-4",
                "toBus": "LCB1-P"
              },
              {
                "name": "250 COPPER - 180.45ft",
                "tag": "C-440-LCB14-SH3E2",
                "location": "LCB1-4 → SH3-E2",
                "size": "250",
                "material": "copper",
                "length": 180.45,
                "parallel": 1,
                "current": 126.3,
                "powerKVA": 96.25352747821765,
                "fromBus": "LCB1-4",
                "toBus": "SH3-E2"
              },
              {
                "name": "3/0 COPPER - 35ft",
                "tag": "C-13k2-DS06-LCB1-01",
                "location": "DS06 → LCB1-1",
                "size": "3/0",
                "material": "copper",
                "length": 35,
                "parallel": 1,
                "current": 97.43433333333334,
                "powerKVA": 2227.6480477011446,
                "fromBus": "DS06",
                "toBus": "LCB1-1"
              },
              {
                "name": "250 COPPER - 617ft",
                "tag": "C-13k2-DS05-DS06-01",
                "location": "DS05 → DS06",
                "size": "250",
                "material": "copper",
                "length": 617,
                "parallel": 1,
                "current": 97.43433333333334,
                "powerKVA": 2227.6480477011446,
                "fromBus": "DS05",
                "toBus": "DS06"
              },
              {
                "name": "4/0 COPPER - 830ft",
                "tag": "C-13k2-DS05-LCU1-01",
                "location": "DS05 → LCU1-1",
                "size": "4/0",
                "material": "copper",
                "length": 830,
                "parallel": 1,
                "current": 34.53333333333333,
                "powerKVA": 789.538040122197,
                "fromBus": "DS05",
                "toBus": "LCU1-1"
              },
              {
                "name": "250 COPPER - 1253ft",
                "tag": "C-13k2-EHV-DS05-01",
                "location": "EHV1 → DS05",
                "size": "250",
                "material": "copper",
                "length": 1253,
                "parallel": 1,
                "current": 190.76433333333333,
                "powerKVA": 4361.458432390467,
                "fromBus": "EHV1",
                "toBus": "DS05"
              }
            ],
            "directLoads": [
              {
                "bus": "LCJ1-4",
                "busTag": "",
                "current": 916,
                "powerKVA": 698.0857574825602
              },
              {
                "bus": "LCH1-4",
                "busTag": "",
                "current": 984,
                "powerKVA": 749.908717645021
              },
              {
                "bus": "LCC1-4",
                "busTag": "",
                "current": 972,
                "powerKVA": 740.7634893810574
              },
              {
                "bus": "LCC2-4",
                "busTag": "",
                "current": 390,
                "powerKVA": 297.2199185788193
              },
              {
                "bus": "LCD1-4",
                "busTag": "",
                "current": 511,
                "powerKVA": 389.43430357378634
              },
              {
                "bus": "SH1-A16",
                "busTag": "",
                "current": 413.3,
                "powerKVA": 314.97690345801544
              },
              {
                "bus": "SH1-B16",
                "busTag": "",
                "current": 453.5,
                "powerKVA": 345.61341814229377
              },
              {
                "bus": "SH1-C16",
                "busTag": "",
                "current": 443.6,
                "powerKVA": 338.06860482452373
              },
              {
                "bus": "SH1-D16",
                "busTag": "",
                "current": 453.5,
                "powerKVA": 345.61341814229377
              },
              {
                "bus": "SH2-B12",
                "busTag": "",
                "current": 592.1,
                "powerKVA": 451.24080459107415
              },
              {
                "bus": "SH2-C12",
                "busTag": "",
                "current": 670.9,
                "powerKVA": 511.2944701911023
              },
              {
                "bus": "SH3-E1",
                "busTag": "",
                "current": 600,
                "powerKVA": 457.26141319818356
              },
              {
                "bus": "SH5-D1",
                "busTag": "",
                "current": 802.51,
                "powerKVA": 611.5947611761238
              },
              {
                "bus": "LCB1-P",
                "busTag": "",
                "current": 131.22,
                "powerKVA": 100.00307106644276
              },
              {
                "bus": "SH3-E2",
                "busTag": "",
                "current": 126.3,
                "powerKVA": 96.25352747821765
              },
              {
                "bus": "LCU1-4",
                "busTag": "",
                "current": 1036,
                "powerKVA": 789.538040122197
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 319.51666360240466,
            "totalPowerKVA": 7305.1320569602085,
            "totalPowerKW": 6355.464889555381,
            "powerFactor": 0.87,
            "connectedCurrent": 319.51666360240466
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          EHV1 (EHV1)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 EHV1 (EHV1) - 13200V\n    📍 DS01 (DS01) - 13200V\n        📍 LCJ1-1 (LCJ1-1) - 13200V\n\n          ────────────────────────────────────────────────────────────────────\n          🔧 TRANSFORMER - XFMR1\n          ────────────────────────────────────────────────────────────────────\n            📍 LCJ1-4 (LCJ1-4) - 440V\n              💡 Direct Load: 916.00 A (698.09 kVA)\n              ├─ 📊 Subtotal: 916.00 A (698.09 kVA)\n\n          Component Tag:       XFMR1\n          Component Type:      TRANSFORMER\n          Rating:              1000 kVA\n          Voltage Ratio:       13200V / 440V\n          Turns Ratio:         30.0000:1\n          From Bus:            LCJ1-1 (LCJ1-1)\n          To Bus:              LCJ1-4 (LCJ1-4)\n\n          📊 LOADING ANALYSIS\n          ────────────────────────────────────────────────────────────────────\n          SECONDARY SIDE (440V):\n            Current:           916.00 A\n            Full Load:         1312.16 A\n            Loading:           69.8% ✅\n\n          PRIMARY SIDE (13200V):\n            Formula:           I_pri = I_sec / (V_pri / V_sec)\n            Current:           30.53 A\n            Power:             698.09 kVA\n\n          ├─ 📊 Subtotal: 30.53 A (698.09 kVA)\n\n      🔌 Cable C-13k2-DS01-LCJ1-01: 30.53 A (698.09 kVA)\n        📍 DS02 (DS02) - 13200V\n            📍 LCH1-1 (LCH1-1) - 13200V\n\n              ────────────────────────────────────────────────────────────────\n              🔧 TRANSFORMER - XFMR2\n              ────────────────────────────────────────────────────────────────\n                📍 LCH1-4 (LCH1-4) - 440V\n                  💡 Direct Load: 984.00 A (749.91 kVA)\n                  ├─ 📊 Subtotal: 984.00 A (749.91 kVA)\n\n              Component Tag:       XFMR2\n              Component Type:      TRANSFORMER\n              Rating:              1000 kVA\n              Voltage Ratio:       13200V / 440V\n              Turns Ratio:         30.0000:1\n              From Bus:            LCH1-1 (LCH1-1)\n              To Bus:              LCH1-4 (LCH1-4)\n\n              📊 LOADING ANALYSIS\n              ────────────────────────────────────────────────────────────────\n              SECONDARY SIDE (440V):\n                Current:           984.00 A\n                Full Load:         1312.16 A\n                Loading:           75.0% ✅\n\n              PRIMARY SIDE (13200V):\n                Formula:           I_pri = I_sec / (V_pri / V_sec)\n                Current:           32.80 A\n                Power:             749.91 kVA\n\n              ├─ 📊 Subtotal: 32.80 A (749.91 kVA)\n\n          🔌 Cable C-13k2-DS02-LCH1-01: 32.80 A (749.91 kVA)\n            📍 DS03 (DS03) - 13200V\n                📍 LCC1-1 (LCC1-1) - 13200V\n\n                  ────────────────────────────────────────────────────────────\n                  🔧 TRANSFORMER - XFMR3\n                  ────────────────────────────────────────────────────────────\n                    📍 LCC1-4 (LCC1-4) - 440V\n                      💡 Direct Load: 972.00 A (740.76 kVA)\n                      ├─ 📊 Subtotal: 972.00 A (740.76 kVA)\n\n                  Component Tag:       XFMR3\n                  Component Type:      TRANSFORMER\n                  Rating:              1000 kVA\n                  Voltage Ratio:       13200V / 440V\n                  Turns Ratio:         30.0000:1\n                  From Bus:            LCC1-1 (LCC1-1)\n                  To Bus:              LCC1-4 (LCC1-4)\n\n                  📊 LOADING ANALYSIS\n                  ────────────────────────────────────────────────────────────\n                  SECONDARY SIDE (440V):\n                    Current:           972.00 A\n                    Full Load:         1312.16 A\n                    Loading:           74.1% ✅\n\n                  PRIMARY SIDE (13200V):\n                    Formula:           I_pri = I_sec / (V_pri / V_sec)\n                    Current:           32.40 A\n                    Power:             740.76 kVA\n\n                  ├─ 📊 Subtotal: 32.40 A (740.76 kVA)\n\n              🔌 Cable C-13k2-DS03-LCC1-01: 32.40 A (740.76 kVA)\n                📍 DS04 (DS04) - 13200V\n                    📍 LCC2-1 (LCC2-1) - 13200V\n\n                      ────────────────────────────────────────────────────────\n                      🔧 TRANSFORMER - XFMR4\n                      ────────────────────────────────────────────────────────\n                        📍 LCC2-4 (LCC2-4) - 440V\n                          💡 Direct Load: 390.00 A (297.22 kVA)\n\n                          ────────────────────────────────────────────────────\n                          ⚙️ MOTOR - M-LCC2-4-50-1\n                          ────────────────────────────────────────────────────\n                          Component Tag:       M-LCC2-4-50-1\n                          Component Type:      MOTOR\n                          Horsepower:          50 HP\n                          Motor Type:          induction\n                          From Bus:            LCC2-4 (LCC2-4)\n                          To Bus:              FPMOTOR (FPMOTOR)\n                          Voltage:             440V\n\n                          📊 LOAD CALCULATION\n                          Formula:  I = HP × 746 / (√3 × V × η × PF)\n                          Current:  63.98 A\n                          Power:    48.76 kVA (42.42 kW)\n                          PF:       0.87\n\n\n                          ────────────────────────────────────────────────────\n                          ⚙️ MOTOR - M-LCC2-4-10-1\n                          ────────────────────────────────────────────────────\n                          Component Tag:       M-LCC2-4-10-1\n                          Component Type:      MOTOR\n                          Horsepower:          10 HP\n                          Motor Type:          induction\n                          From Bus:            LCC2-4 (LCC2-4)\n                          To Bus:              OHC1 (OHC1)\n                          Voltage:             440V\n\n                          📊 LOAD CALCULATION\n                          Formula:  I = HP × 746 / (√3 × V × η × PF)\n                          Current:  12.80 A\n                          Power:    9.75 kVA (8.48 kW)\n                          PF:       0.87\n\n\n                          ────────────────────────────────────────────────────\n                          ⚙️ MOTOR - M-LCC2-4-10-2\n                          ────────────────────────────────────────────────────\n                          Component Tag:       M-LCC2-4-10-2\n                          Component Type:      MOTOR\n                          Horsepower:          10 HP\n                          Motor Type:          induction\n                          From Bus:            LCC2-4 (LCC2-4)\n                          To Bus:              OHC2 (OHC2)\n                          Voltage:             440V\n\n                          📊 LOAD CALCULATION\n                          Formula:  I = HP × 746 / (√3 × V × η × PF)\n                          Current:  12.80 A\n                          Power:    9.75 kVA (8.48 kW)\n                          PF:       0.87\n\n                          ├─ 📊 Subtotal: 479.57 A (365.48 kVA)\n\n                      Component Tag:       XFMR4\n                      Component Type:      TRANSFORMER\n                      Rating:              300 kVA\n                      Voltage Ratio:       13200V / 440V\n                      Turns Ratio:         30.0000:1\n                      From Bus:            LCC2-1 (LCC2-1)\n                      To Bus:              LCC2-4 (LCC2-4)\n\n                      📊 LOADING ANALYSIS\n                      ────────────────────────────────────────────────────────\n                      SECONDARY SIDE (440V):\n                        Current:           479.57 A\n                        Full Load:         393.65 A\n                        Loading:           121.8% ❌ OVERLOAD\n\n                      PRIMARY SIDE (13200V):\n                        Formula:           I_pri = I_sec / (V_pri / V_sec)\n                        Current:           15.99 A\n                        Power:             365.48 kVA\n\n                      ❌ CRITICAL: Transformer OVERLOADED!\n                        Recommendations:\n                        • Install larger transformer (min 457 kVA)\n                        • Reduce downstream load\n                        • Add parallel transformer\n\n                      ├─ 📊 Subtotal: 15.99 A (365.48 kVA)\n\n                  🔌 Cable C-13k2-DS04-LCC2-01: 15.99 A (365.48 kVA)\n                    📍 LCD1-1 (LCD1-1) - 13200V\n\n                      ────────────────────────────────────────────────────────\n                      🔧 TRANSFORMER - XFMR5\n                      ────────────────────────────────────────────────────────\n                        📍 LCD1-4 (LCD1-4) - 440V\n                          💡 Direct Load: 511.00 A (389.43 kVA)\n                          ├─ 📊 Subtotal: 511.00 A (389.43 kVA)\n\n                      Component Tag:       XFMR5\n                      Component Type:      TRANSFORMER\n                      Rating:              500 kVA\n                      Voltage Ratio:       13200V / 440V\n                      Turns Ratio:         30.0000:1\n                      From Bus:            LCD1-1 (LCD1-1)\n                      To Bus:              LCD1-4 (LCD1-4)\n\n                      📊 LOADING ANALYSIS\n                      ────────────────────────────────────────────────────────\n                      SECONDARY SIDE (440V):\n                        Current:           511.00 A\n                        Full Load:         656.08 A\n                        Loading:           77.9% ✅\n\n                      PRIMARY SIDE (13200V):\n                        Formula:           I_pri = I_sec / (V_pri / V_sec)\n                        Current:           17.03 A\n                        Power:             389.43 kVA\n\n                      ├─ 📊 Subtotal: 17.03 A (389.43 kVA)\n\n                  🔌 Cable C-13k2-DS04-LCD1-01: 17.03 A (389.43 kVA)\n                  ├─ 📊 Subtotal: 33.02 A (754.92 kVA)\n\n              🔌 Cable C-13k2-DS03-DS04-01: 33.02 A (754.92 kVA)\n              ├─ 📊 Subtotal: 65.42 A (1495.68 kVA)\n\n          🔌 Cable C-13k2-DS02-DS03-01: 65.42 A (1495.68 kVA)\n          ├─ 📊 Subtotal: 98.22 A (2245.59 kVA)\n\n      🔌 Cable C-13k2-DS01-DS02-01: 98.22 A (2245.59 kVA)\n      ├─ 📊 Subtotal: 128.75 A (2943.67 kVA)\n\n  🔌 Cable C-13k2-EHV1-DS01-01: 128.75 A (2943.67 kVA)\n    📍 DS05 (DS05) - 13200V\n        📍 LCA1-1 (LCA1-1) - 13200V\n\n          ────────────────────────────────────────────────────────────────────\n          🔧 TRANSFORMER - XFMR6\n          ────────────────────────────────────────────────────────────────────\n            📍 LCA1-4 (LCA1-4) - 440V\n                📍 SH1-A16 (SH1-A16) - 440V\n                  💡 Direct Load: 413.30 A (314.98 kVA)\n                  ├─ 📊 Subtotal: 413.30 A (314.98 kVA)\n\n              🔌 Cable C-440-LCA14-SH1A16-01: 413.30 A (314.98 kVA)\n                📍 SH1-B16 (SH1-B16) - 440V\n                  💡 Direct Load: 453.50 A (345.61 kVA)\n                  ├─ 📊 Subtotal: 453.50 A (345.61 kVA)\n\n              🔌 Cable C-440-LCA14-SH1B16-01: 453.50 A (345.61 kVA)\n                📍 SH1-C16 (SH1-C16) - 440V\n                  💡 Direct Load: 443.60 A (338.07 kVA)\n                  ├─ 📊 Subtotal: 443.60 A (338.07 kVA)\n\n              🔌 Cable C-440-LCA14-SH1C16-01: 443.60 A (338.07 kVA)\n                📍 SH1-D16 (SH1-D16) - 440V\n                  💡 Direct Load: 453.50 A (345.61 kVA)\n                  ├─ 📊 Subtotal: 453.50 A (345.61 kVA)\n\n              🔌 Cable C-440-LCA14-SH1D16-01: 453.50 A (345.61 kVA)\n              ├─ 📊 Subtotal: 1763.90 A (1344.27 kVA)\n\n          Component Tag:       XFMR6\n          Component Type:      TRANSFORMER\n          Rating:              1000 kVA\n          Voltage Ratio:       13200V / 440V\n          Turns Ratio:         30.0000:1\n          From Bus:            LCA1-1 (LCA1-1)\n          To Bus:              LCA1-4 (LCA1-4)\n\n          📊 LOADING ANALYSIS\n          ────────────────────────────────────────────────────────────────────\n          SECONDARY SIDE (440V):\n            Current:           1763.90 A\n            Full Load:         1312.16 A\n            Loading:           134.4% ❌ OVERLOAD\n\n          PRIMARY SIDE (13200V):\n            Formula:           I_pri = I_sec / (V_pri / V_sec)\n            Current:           58.80 A\n            Power:             1344.27 kVA\n\n          ❌ CRITICAL: Transformer OVERLOADED!\n            Recommendations:\n            • Install larger transformer (min 1681 kVA)\n            • Reduce downstream load\n            • Add parallel transformer\n\n          ├─ 📊 Subtotal: 58.80 A (1344.27 kVA)\n\n      🔌 Cable C-13k2-DS05-LCA1-01: 58.80 A (1344.27 kVA)\n        📍 DS06 (DS06) - 13200V\n            📍 LCB1-1 (LCB1-1) - 13200V\n\n              ────────────────────────────────────────────────────────────────\n              🔧 TRANSFORMER - XFMR07\n              ────────────────────────────────────────────────────────────────\n                📍 LCB1-4 (LCB1-4) - 440V\n                    📍 SH2-B12 (SH2-B12) - 440V\n                      💡 Direct Load: 592.10 A (451.24 kVA)\n                      ├─ 📊 Subtotal: 592.10 A (451.24 kVA)\n\n                  🔌 Cable C-440-LCB14-SH2B12-01: 592.10 A (451.24 kVA)\n                    📍 SH2-C12 (SH2-C12) - 440V\n                      💡 Direct Load: 670.90 A (511.29 kVA)\n                      ├─ 📊 Subtotal: 670.90 A (511.29 kVA)\n\n                  🔌 Cable C-440-LCB14-SH2C12-01: 670.90 A (511.29 kVA)\n                    📍 SH3-E1 (SH3-E1) - 440V\n                      💡 Direct Load: 600.00 A (457.26 kVA)\n                      ├─ 📊 Subtotal: 600.00 A (457.26 kVA)\n\n                  🔌 Cable C-440-LCB14-SH3E1-01: 600.00 A (457.26 kVA)\n                    📍 SH5-D1 (SH5-D1) - 440V\n                      💡 Direct Load: 802.51 A (611.59 kVA)\n                      ├─ 📊 Subtotal: 802.51 A (611.59 kVA)\n\n                  🔌 Cable C-440-LCB14-SH5D1-01: 802.51 A (611.59 kVA)\n                    📍 LCB1-P (LCB1-P) - 440V\n                      💡 Direct Load: 131.22 A (100.00 kVA)\n                      ├─ 📊 Subtotal: 131.22 A (100.00 kVA)\n\n                  🔌 Cable C-440-LCB14-LCB1P-01: 131.22 A (100.00 kVA)\n                    📍 SH3-E2 (SH3-E2) - 440V\n                      💡 Direct Load: 126.30 A (96.25 kVA)\n                      ├─ 📊 Subtotal: 126.30 A (96.25 kVA)\n\n                  🔌 Cable C-440-LCB14-SH3E2: 126.30 A (96.25 kVA)\n                  ├─ 📊 Subtotal: 2923.03 A (2227.65 kVA)\n\n              Component Tag:       XFMR07\n              Component Type:      TRANSFORMER\n              Rating:              1000 kVA\n              Voltage Ratio:       13200V / 440V\n              Turns Ratio:         30.0000:1\n              From Bus:            LCB1-1 (LCB1-1)\n              To Bus:              LCB1-4 (LCB1-4)\n\n              📊 LOADING ANALYSIS\n              ────────────────────────────────────────────────────────────────\n              SECONDARY SIDE (440V):\n                Current:           2923.03 A\n                Full Load:         1312.16 A\n                Loading:           222.8% ❌ OVERLOAD\n\n              PRIMARY SIDE (13200V):\n                Formula:           I_pri = I_sec / (V_pri / V_sec)\n                Current:           97.43 A\n                Power:             2227.65 kVA\n\n              ❌ CRITICAL: Transformer OVERLOADED!\n                Recommendations:\n                • Install larger transformer (min 2785 kVA)\n                • Reduce downstream load\n                • Add parallel transformer\n\n              ├─ 📊 Subtotal: 97.43 A (2227.65 kVA)\n\n          🔌 Cable C-13k2-DS06-LCB1-01: 97.43 A (2227.65 kVA)\n          ├─ 📊 Subtotal: 97.43 A (2227.65 kVA)\n\n      🔌 Cable C-13k2-DS05-DS06-01: 97.43 A (2227.65 kVA)\n        📍 LCU1-1 (LCU1-1) - 13200V\n\n          ────────────────────────────────────────────────────────────────────\n          🔧 TRANSFORMER - XFMR8\n          ────────────────────────────────────────────────────────────────────\n            📍 LCU1-4 (LCU1-4) - 440V\n              💡 Direct Load: 1036.00 A (789.54 kVA)\n              ├─ 📊 Subtotal: 1036.00 A (789.54 kVA)\n\n          Component Tag:       XFMR8\n          Component Type:      TRANSFORMER\n          Rating:              2000 kVA\n          Voltage Ratio:       13200V / 440V\n          Turns Ratio:         30.0000:1\n          From Bus:            LCU1-1 (LCU1-1)\n          To Bus:              LCU1-4 (LCU1-4)\n\n          📊 LOADING ANALYSIS\n          ────────────────────────────────────────────────────────────────────\n          SECONDARY SIDE (440V):\n            Current:           1036.00 A\n            Full Load:         2624.32 A\n            Loading:           39.5% ✅\n\n          PRIMARY SIDE (13200V):\n            Formula:           I_pri = I_sec / (V_pri / V_sec)\n            Current:           34.53 A\n            Power:             789.54 kVA\n\n          ├─ 📊 Subtotal: 34.53 A (789.54 kVA)\n\n      🔌 Cable C-13k2-DS05-LCU1-01: 34.53 A (789.54 kVA)\n      ├─ 📊 Subtotal: 190.76 A (4361.46 kVA)\n\n  🔌 Cable C-13k2-EHV-DS05-01: 190.76 A (4361.46 kVA)\n  ├─ 📊 Subtotal: 319.52 A (7305.13 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT EHV1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      319.52 A\nTotal Apparent Power:    7305.13 kVA\nTotal Active Power:      6355.46 kW\nPower Factor:            0.87\nComponents Analyzed:     35\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      8       319.52      7305.13       100.0%  Reflected from secondary\n  └─ XFMR1                 30.53       698.09         9.6%  13200V → 440V\n  └─ XFMR2                 32.80       749.91        10.3%  13200V → 440V\n  └─ XFMR3                 32.40       740.76        10.1%  13200V → 440V\n  └─ XFMR4                 15.99       365.48         5.0%  13200V → 440V\n  └─ XFMR5                 17.03       389.43         5.3%  13200V → 440V\n  └─ XFMR6                 58.80      1344.27        18.4%  13200V → 440V\n  └─ XFMR07                97.43      2227.65        30.5%  13200V → 440V\n  └─ XFMR8                 34.53       789.54        10.8%  13200V → 440V\nMotors (440V)      1        63.98        48.76            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nCables           24  (conveyance)        -         -  Pass-through only\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V              319.52      7305.13            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • 3 motor(s) at other voltage levels are reflected via transformers\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (319.52A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Motor Load Bus (3 motors)",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 319.51666360240466,
          "demandLoad": 290.7601638781883,
          "diversityLoad": 242.30013656515692,
          "demandSummary": {
            "connectedCurrent": 319.51666360240466,
            "connectedPowerKVA": 7305.1320569602085,
            "demandCurrent": 290.7601638781883,
            "demandPowerKVA": 6647.670171833792,
            "diversityCurrent": 242.30013656515692,
            "diversityPowerKVA": 5539.725143194826,
            "demandFactor": 0.91,
            "diversityFactor": 1.2,
            "motorCount": 3
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       EHV1\nBus Voltage:               13200V\nBus Classification:        Motor Load Bus (3 motors)\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            319.52 A (100.0%)\nMotor Count:               3\nTransformer Count:         8\nTotal Components:          35\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.910 (91.0%)\nNote:                      3 motors - 91% demand (NEC 430.24)\nDemand Load:               290.76 A (91.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           290.76 A = 319.52 A × 0.910\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            242.30 A (75.8%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           242.30 A = 290.76 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           7305.13 kVA\nDemand Power:              6647.67 kVA\nDiversity Power:           5539.73 kVA\n\nPower Reduction:           1765.41 kVA\nPercentage Reduction:      24.2%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762222402905-q0t8vp7qh",
          "busName": "EHV1",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13197.506981740687,
          "nominalLoadVoltage": 13200,
          "tapAdjustment": {
            "hasTransformerWithTap": false,
            "tapPercent": 0,
            "nominalSecondary": 13200,
            "tapAdjustedNominal": 13200
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            }
          ],
          "totalDropVolts": 2.493018259312521,
          "totalDropPercent": 0.018886501964488794,
          "maxDropPercent": 0.01888650196449074,
          "maxDropComponent": {
            "step": 1,
            "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          EHV1 (EHV1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13197.51 V (99.98% of baseline)\nTotal Voltage Drop:      2.49 V (0.019%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 13197.506981740687,
          "cumulativeDropVolts": 2.493018259312521,
          "cumulativeDropPercent": 0.018886501964488794
        },
        "arcFlash": {
          "busId": "BUS-1762222402905-q0t8vp7qh",
          "busName": "EHV1",
          "busTag": "",
          "voltage": 13200,
          "boltedFaultCurrent": 4387.475399061694,
          "arcingCurrent": 3729.3540892024394,
          "arcingCurrentKA": 3.7293540892024395,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 884.0436007129047,
          "arcFlashBoundary": 977.1218392656758,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          EHV1 (EHV1)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        4.387 kA (4387 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        3.729 kA (3729 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 3729 A\n\n  Parc = 2.8934 × 13200 × 3729 × 0.001\n  Parc = 142434.77 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 142434.77 × 0.033 × 372100 / (914² × 10)\n  E = 884.04 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  884.04 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     884.04 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(884.04 / 1.2)\n  Db = 36 × 27.1423\n  Db = 977.12 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       977.12 inches (81.43 feet)\n                         24819 mm (24.82 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 81.4 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         884.04 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           EHV1                                         │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     884.04                                       cal/cm² │\n│  Arc Flash Boundary:  81.4                                         feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         EHV1 (EHV1)\nVoltage:                     13200 V\nBolted Fault Current:        4.387 kA\nArcing Fault Current:        3.729 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             884.04 cal/cm²\nArc Flash Boundary:          81.43 feet (977.12 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Extreme"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
              "tag": "C-13k2-CCP-EHV1-01"
            }
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.01657050289510053,
        "totalXpu": 0.09830297900722812,
        "totalZpu": 0.09968980513518957,
        "xrRatio": 5.932407702381427,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": true,
        "motorCount": 3,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    },
    {
      "id": "BUS-1762223739042-bperctkgb",
      "name": "DS01",
      "voltage": 13200,
      "type": "distribution",
      "tag": "",
      "parent": null,
      "parentBus": "BUS-1762222402905-q0t8vp7qh",
      "availableFaultCurrent": 0,
      "xrRatio": 5.49319084772856,
      "demandFactor": 1,
      "diversityFactor": 1,
      "utilityFaultCurrent": null,
      "utilityFaultMVA": null,
      "utilityXR": null,
      "loadCurrent": 0,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 4.336461477197622,
            "threePhaseAsym": 6.079680792160358,
            "lineToGround": 3.6859922556179785,
            "lineToLine": 3.7553756392531406
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762223739042-bperctkgb",
            "busName": "DS01",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "tag": "M-LCC2-4-50-1",
                    "description": "",
                    "name": "50 HP Fire pump motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239312227-h0jiqs0t1",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "busName": "",
                    "hp": 50,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "tag": "M-LCC2-4-10-1",
                    "description": "",
                    "name": "10 HP induction motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239349570-emtx06syb",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "busName": "",
                    "hp": 10,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "tag": "M-LCC2-4-10-2",
                    "description": "",
                    "name": "10 HP Induction motor",
                    "fromBusId": "BUS-1762238214657-jn6y60d62",
                    "toBusId": "BUS-1762239809885-4mmhspxmy",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "busName": "",
                    "hp": 10,
                    "voltage": 440,
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "motorType": "induction",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 1.7574290912940476,
            "resistance": 0.31475567221756906,
            "reactance": 1.729012977896201,
            "angle": 79.68265421011971
          },
          "totalR": 0.31475567221756906,
          "totalX": 1.729012977896201,
          "totalZ": 1.7574290912940476,
          "xrRatio": 5.49319084772856,
          "systemOnly": {
            "faultCurrents": {
              "threePhaseSym": 4.324550941508398,
              "threePhaseAsym": 4.462673928960493,
              "lineToGround": 3.6799382935122202,
              "lineToLine": 3.7450611153462723
            },
            "impedance": {
              "R": 0.31532300187324663,
              "X": 1.73382947470124,
              "Z": 1.762269344581904
            }
          },
          "motorOnly": {
            "faultCurrent": 0.011934013416518962,
            "impedance": {
              "R": 153.48398076110925,
              "X": 619.8779101505852,
              "Z": 638.5968648865522
            }
          },
          "faultCurrentIncrease": 0.27541670453925965,
          "impedanceReduction": 0.2746602443456091,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft",
                "tag": "C-13k2-EHV1-DS01-01"
              }
            }
          ],
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "perUnit": {
            "totalRpu": 0.018097050153423246,
            "totalXpu": 0.09950811953060376,
            "totalZpu": 0.10114034346774013,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018130, X_pu = 0.099786\n   Z0: R0_pu = 0.029729, X0_pu = 0.151399\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.018130, X_pu = 0.099786\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.018097, X_pu = 0.099508\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: DS01 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.018097 pu\n  X_pu = 0.099508 pu\n  Z_pu = 0.101140 pu\n  X/R Ratio = 5.499\n\nZ0 (Zero Sequence):\n  R0_pu = 0.029729 pu\n  X0_pu = 0.151399 pu\n  Z0_pu = 0.154290 pu\n  Z0/Z1 Ratio = 1.526\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.101140 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.315323 Ω, X = 1.733829 Ω, Z = 1.762269 Ω\n  Z0: R0 = 0.518002 Ω, X0 = 2.637979 Ω, Z0 = 2.688356 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.101140 = 9.887251 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 9.887251 × 437.39\nI_sc = 4324.55 A\nI_sc = 4.325 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 1.733829 / (2π × 60 × 0.315323)\nτ = 14.585 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0319\n\nAsymmetrical Current:\nI_asym = 4.325 kA × 1.0319\nI_asym = 4.463 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.101140 + 0.101140 + 0.154290\nZ_total_pu = 0.356571 pu\n\nI_LG_pu = 3.0 / 0.356571 = 8.413469 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 8.413469 × 437.39\nI_LG = 3679.94 A\nI_LG = 3.680 kA\n\n✓ 3-phase fault (4.325 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            4.325 |             4.463\nLine-to-Ground (L-G)          |            3.680 |             3.797\nLine-to-Line (L-L)            |            3.745 |             3.865\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              DS01\nSystem Voltage:          13200V\nSymmetrical Fault:       4.325 kA\nAsymmetrical Peak:       4.463 kA\nLine-to-Ground Fault:    3.680 kA\nX/R Ratio:               5.50\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        4.325 kA (symmetrical)\nMinimum Rating Required: 6 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           478.1% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 4.3 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   6.5 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   4.4 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  4.5 kA\nRequired Bus Bracing:    6 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               9.35e+5 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 5.4 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"4.325 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n"
        },
        "loadFlow": {
          "busId": "BUS-1762223739042-bperctkgb",
          "busName": "DS01",
          "busVoltage": 13200,
          "totalLoad": 128.75233026907134,
          "breakdown": {
            "motors": [
              {
                "name": "50 HP induction",
                "tag": "M-LCC2-4-50-1",
                "location": "FPMOTOR",
                "locationTag": "",
                "hp": 50,
                "voltage": 440,
                "current": 63.97850576581414,
                "powerKVA": 48.75816993464051,
                "powerKW": 42.41960784313724,
                "fromBus": "LCC2-4",
                "toBus": "FPMOTOR"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-1",
                "location": "OHC1",
                "locationTag": "",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC1"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-2",
                "location": "OHC2",
                "locationTag": "",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC2"
              }
            ],
            "transformers": [
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR1",
                "location": "LCJ1-1 → LCJ1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 916,
                "primaryCurrent": 30.533333333333335,
                "loading": 69.80857574825602,
                "powerKVA": 698.0857574825602,
                "fromBus": "LCJ1-1",
                "toBus": "LCJ1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR2",
                "location": "LCH1-1 → LCH1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 984,
                "primaryCurrent": 32.8,
                "loading": 74.9908717645021,
                "powerKVA": 749.9087176450209,
                "fromBus": "LCH1-1",
                "toBus": "LCH1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR3",
                "location": "LCC1-1 → LCC1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 972,
                "primaryCurrent": 32.4,
                "loading": 74.07634893810574,
                "powerKVA": 740.7634893810574,
                "fromBus": "LCC1-1",
                "toBus": "LCC1-4"
              },
              {
                "name": "300 kVA Transformer",
                "tag": "XFMR4",
                "location": "LCC2-1 → LCC2-4",
                "rating": 300,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 479.5699080721398,
                "primaryCurrent": 15.98566360240466,
                "loading": 121.82711882910533,
                "powerKVA": 365.481356487316,
                "fromBus": "LCC2-1",
                "toBus": "LCC2-4"
              },
              {
                "name": "500 kVA Transformer",
                "tag": "XFMR5",
                "location": "LCD1-1 → LCD1-4",
                "rating": 500,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 511,
                "primaryCurrent": 17.033333333333335,
                "loading": 77.88686071475726,
                "powerKVA": 389.4343035737864,
                "fromBus": "LCD1-1",
                "toBus": "LCD1-4"
              }
            ],
            "cables": [
              {
                "name": "4/0 COPPER - 27ft",
                "tag": "C-13k2-DS01-LCJ1-01",
                "location": "DS01 → LCJ1-1",
                "size": "4/0",
                "material": "copper",
                "length": 27,
                "parallel": 1,
                "current": 30.533333333333335,
                "powerKVA": 698.0857574825602,
                "fromBus": "DS01",
                "toBus": "LCJ1-1"
              },
              {
                "name": "3/0 COPPER - 436ft",
                "tag": "C-13k2-DS02-LCH1-01",
                "location": "DS02 → LCH1-1",
                "size": "3/0",
                "material": "copper",
                "length": 436,
                "parallel": 1,
                "current": 32.8,
                "powerKVA": 749.9087176450209,
                "fromBus": "DS02",
                "toBus": "LCH1-1"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS03-LCC1-01",
                "location": "DS03 → LCC1-1",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 32.4,
                "powerKVA": 740.7634893810574,
                "fromBus": "DS03",
                "toBus": "LCC1-1"
              },
              {
                "name": "3/0 COPPER - 148ft",
                "tag": "C-13k2-DS04-LCC2-01",
                "location": "DS04 → LCC2-1",
                "size": "3/0",
                "material": "copper",
                "length": 148,
                "parallel": 1,
                "current": 15.98566360240466,
                "powerKVA": 365.481356487316,
                "fromBus": "DS04",
                "toBus": "LCC2-1"
              },
              {
                "name": "4/0 COPPER - 847ft",
                "tag": "C-13k2-DS04-LCD1-01",
                "location": "DS04 → LCD1-1",
                "size": "4/0",
                "material": "copper",
                "length": 847,
                "parallel": 1,
                "current": 17.033333333333335,
                "powerKVA": 389.4343035737864,
                "fromBus": "DS04",
                "toBus": "LCD1-1"
              },
              {
                "name": "250 COPPER - 840ft",
                "tag": "C-13k2-DS03-DS04-01",
                "location": "DS03 → DS04",
                "size": "250",
                "material": "copper",
                "length": 840,
                "parallel": 1,
                "current": 33.018996935737995,
                "powerKVA": 754.9156600611025,
                "fromBus": "DS03",
                "toBus": "DS04"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS02-DS03-01",
                "location": "DS02 → DS03",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 65.418996935738,
                "powerKVA": 1495.6791494421598,
                "fromBus": "DS02",
                "toBus": "DS03"
              },
              {
                "name": "250 COPPER - 3409ft",
                "tag": "C-13k2-DS01-DS02-01",
                "location": "DS01 → DS02",
                "size": "250",
                "material": "copper",
                "length": 3409,
                "parallel": 1,
                "current": 98.21899693573799,
                "powerKVA": 2245.5878670871807,
                "fromBus": "DS01",
                "toBus": "DS02"
              }
            ],
            "directLoads": [
              {
                "bus": "LCJ1-4",
                "busTag": "",
                "current": 916,
                "powerKVA": 698.0857574825602
              },
              {
                "bus": "LCH1-4",
                "busTag": "",
                "current": 984,
                "powerKVA": 749.908717645021
              },
              {
                "bus": "LCC1-4",
                "busTag": "",
                "current": 972,
                "powerKVA": 740.7634893810574
              },
              {
                "bus": "LCC2-4",
                "busTag": "",
                "current": 390,
                "powerKVA": 297.2199185788193
              },
              {
                "bus": "LCD1-4",
                "busTag": "",
                "current": 511,
                "powerKVA": 389.43430357378634
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 128.75233026907134,
            "totalPowerKVA": 2943.6736245697416,
            "totalPowerKW": 2560.9960533756753,
            "powerFactor": 0.87,
            "connectedCurrent": 128.75233026907134
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS01 (DS01)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 DS01 (DS01) - 13200V\n    📍 LCJ1-1 (LCJ1-1) - 13200V\n\n      ────────────────────────────────────────────────────────────────────────\n      🔧 TRANSFORMER - XFMR1\n      ────────────────────────────────────────────────────────────────────────\n        📍 LCJ1-4 (LCJ1-4) - 440V\n          💡 Direct Load: 916.00 A (698.09 kVA)\n          ├─ 📊 Subtotal: 916.00 A (698.09 kVA)\n\n      Component Tag:       XFMR1\n      Component Type:      TRANSFORMER\n      Rating:              1000 kVA\n      Voltage Ratio:       13200V / 440V\n      Turns Ratio:         30.0000:1\n      From Bus:            LCJ1-1 (LCJ1-1)\n      To Bus:              LCJ1-4 (LCJ1-4)\n\n      📊 LOADING ANALYSIS\n      ────────────────────────────────────────────────────────────────────────\n      SECONDARY SIDE (440V):\n        Current:           916.00 A\n        Full Load:         1312.16 A\n        Loading:           69.8% ✅\n\n      PRIMARY SIDE (13200V):\n        Formula:           I_pri = I_sec / (V_pri / V_sec)\n        Current:           30.53 A\n        Power:             698.09 kVA\n\n      ├─ 📊 Subtotal: 30.53 A (698.09 kVA)\n\n  🔌 Cable C-13k2-DS01-LCJ1-01: 30.53 A (698.09 kVA)\n    📍 DS02 (DS02) - 13200V\n        📍 LCH1-1 (LCH1-1) - 13200V\n\n          ────────────────────────────────────────────────────────────────────\n          🔧 TRANSFORMER - XFMR2\n          ────────────────────────────────────────────────────────────────────\n            📍 LCH1-4 (LCH1-4) - 440V\n              💡 Direct Load: 984.00 A (749.91 kVA)\n              ├─ 📊 Subtotal: 984.00 A (749.91 kVA)\n\n          Component Tag:       XFMR2\n          Component Type:      TRANSFORMER\n          Rating:              1000 kVA\n          Voltage Ratio:       13200V / 440V\n          Turns Ratio:         30.0000:1\n          From Bus:            LCH1-1 (LCH1-1)\n          To Bus:              LCH1-4 (LCH1-4)\n\n          📊 LOADING ANALYSIS\n          ────────────────────────────────────────────────────────────────────\n          SECONDARY SIDE (440V):\n            Current:           984.00 A\n            Full Load:         1312.16 A\n            Loading:           75.0% ✅\n\n          PRIMARY SIDE (13200V):\n            Formula:           I_pri = I_sec / (V_pri / V_sec)\n            Current:           32.80 A\n            Power:             749.91 kVA\n\n          ├─ 📊 Subtotal: 32.80 A (749.91 kVA)\n\n      🔌 Cable C-13k2-DS02-LCH1-01: 32.80 A (749.91 kVA)\n        📍 DS03 (DS03) - 13200V\n            📍 LCC1-1 (LCC1-1) - 13200V\n\n              ────────────────────────────────────────────────────────────────\n              🔧 TRANSFORMER - XFMR3\n              ────────────────────────────────────────────────────────────────\n                📍 LCC1-4 (LCC1-4) - 440V\n                  💡 Direct Load: 972.00 A (740.76 kVA)\n                  ├─ 📊 Subtotal: 972.00 A (740.76 kVA)\n\n              Component Tag:       XFMR3\n              Component Type:      TRANSFORMER\n              Rating:              1000 kVA\n              Voltage Ratio:       13200V / 440V\n              Turns Ratio:         30.0000:1\n              From Bus:            LCC1-1 (LCC1-1)\n              To Bus:              LCC1-4 (LCC1-4)\n\n              📊 LOADING ANALYSIS\n              ────────────────────────────────────────────────────────────────\n              SECONDARY SIDE (440V):\n                Current:           972.00 A\n                Full Load:         1312.16 A\n                Loading:           74.1% ✅\n\n              PRIMARY SIDE (13200V):\n                Formula:           I_pri = I_sec / (V_pri / V_sec)\n                Current:           32.40 A\n                Power:             740.76 kVA\n\n              ├─ 📊 Subtotal: 32.40 A (740.76 kVA)\n\n          🔌 Cable C-13k2-DS03-LCC1-01: 32.40 A (740.76 kVA)\n            📍 DS04 (DS04) - 13200V\n                📍 LCC2-1 (LCC2-1) - 13200V\n\n                  ────────────────────────────────────────────────────────────\n                  🔧 TRANSFORMER - XFMR4\n                  ────────────────────────────────────────────────────────────\n                    📍 LCC2-4 (LCC2-4) - 440V\n                      💡 Direct Load: 390.00 A (297.22 kVA)\n\n                      ────────────────────────────────────────────────────────\n                      ⚙️ MOTOR - M-LCC2-4-50-1\n                      ────────────────────────────────────────────────────────\n                      Component Tag:       M-LCC2-4-50-1\n                      Component Type:      MOTOR\n                      Horsepower:          50 HP\n                      Motor Type:          induction\n                      From Bus:            LCC2-4 (LCC2-4)\n                      To Bus:              FPMOTOR (FPMOTOR)\n                      Voltage:             440V\n\n                      📊 LOAD CALCULATION\n                      Formula:  I = HP × 746 / (√3 × V × η × PF)\n                      Current:  63.98 A\n                      Power:    48.76 kVA (42.42 kW)\n                      PF:       0.87\n\n\n                      ────────────────────────────────────────────────────────\n                      ⚙️ MOTOR - M-LCC2-4-10-1\n                      ────────────────────────────────────────────────────────\n                      Component Tag:       M-LCC2-4-10-1\n                      Component Type:      MOTOR\n                      Horsepower:          10 HP\n                      Motor Type:          induction\n                      From Bus:            LCC2-4 (LCC2-4)\n                      To Bus:              OHC1 (OHC1)\n                      Voltage:             440V\n\n                      📊 LOAD CALCULATION\n                      Formula:  I = HP × 746 / (√3 × V × η × PF)\n                      Current:  12.80 A\n                      Power:    9.75 kVA (8.48 kW)\n                      PF:       0.87\n\n\n                      ────────────────────────────────────────────────────────\n                      ⚙️ MOTOR - M-LCC2-4-10-2\n                      ────────────────────────────────────────────────────────\n                      Component Tag:       M-LCC2-4-10-2\n                      Component Type:      MOTOR\n                      Horsepower:          10 HP\n                      Motor Type:          induction\n                      From Bus:            LCC2-4 (LCC2-4)\n                      To Bus:              OHC2 (OHC2)\n                      Voltage:             440V\n\n                      📊 LOAD CALCULATION\n                      Formula:  I = HP × 746 / (√3 × V × η × PF)\n                      Current:  12.80 A\n                      Power:    9.75 kVA (8.48 kW)\n                      PF:       0.87\n\n                      ├─ 📊 Subtotal: 479.57 A (365.48 kVA)\n\n                  Component Tag:       XFMR4\n                  Component Type:      TRANSFORMER\n                  Rating:              300 kVA\n                  Voltage Ratio:       13200V / 440V\n                  Turns Ratio:         30.0000:1\n                  From Bus:            LCC2-1 (LCC2-1)\n                  To Bus:              LCC2-4 (LCC2-4)\n\n                  📊 LOADING ANALYSIS\n                  ────────────────────────────────────────────────────────────\n                  SECONDARY SIDE (440V):\n                    Current:           479.57 A\n                    Full Load:         393.65 A\n                    Loading:           121.8% ❌ OVERLOAD\n\n                  PRIMARY SIDE (13200V):\n                    Formula:           I_pri = I_sec / (V_pri / V_sec)\n                    Current:           15.99 A\n                    Power:             365.48 kVA\n\n                  ❌ CRITICAL: Transformer OVERLOADED!\n                    Recommendations:\n                    • Install larger transformer (min 457 kVA)\n                    • Reduce downstream load\n                    • Add parallel transformer\n\n                  ├─ 📊 Subtotal: 15.99 A (365.48 kVA)\n\n              🔌 Cable C-13k2-DS04-LCC2-01: 15.99 A (365.48 kVA)\n                📍 LCD1-1 (LCD1-1) - 13200V\n\n                  ────────────────────────────────────────────────────────────\n                  🔧 TRANSFORMER - XFMR5\n                  ────────────────────────────────────────────────────────────\n                    📍 LCD1-4 (LCD1-4) - 440V\n                      💡 Direct Load: 511.00 A (389.43 kVA)\n                      ├─ 📊 Subtotal: 511.00 A (389.43 kVA)\n\n                  Component Tag:       XFMR5\n                  Component Type:      TRANSFORMER\n                  Rating:              500 kVA\n                  Voltage Ratio:       13200V / 440V\n                  Turns Ratio:         30.0000:1\n                  From Bus:            LCD1-1 (LCD1-1)\n                  To Bus:              LCD1-4 (LCD1-4)\n\n                  📊 LOADING ANALYSIS\n                  ────────────────────────────────────────────────────────────\n                  SECONDARY SIDE (440V):\n                    Current:           511.00 A\n                    Full Load:         656.08 A\n                    Loading:           77.9% ✅\n\n                  PRIMARY SIDE (13200V):\n                    Formula:           I_pri = I_sec / (V_pri / V_sec)\n                    Current:           17.03 A\n                    Power:             389.43 kVA\n\n                  ├─ 📊 Subtotal: 17.03 A (389.43 kVA)\n\n              🔌 Cable C-13k2-DS04-LCD1-01: 17.03 A (389.43 kVA)\n              ├─ 📊 Subtotal: 33.02 A (754.92 kVA)\n\n          🔌 Cable C-13k2-DS03-DS04-01: 33.02 A (754.92 kVA)\n          ├─ 📊 Subtotal: 65.42 A (1495.68 kVA)\n\n      🔌 Cable C-13k2-DS02-DS03-01: 65.42 A (1495.68 kVA)\n      ├─ 📊 Subtotal: 98.22 A (2245.59 kVA)\n\n  🔌 Cable C-13k2-DS01-DS02-01: 98.22 A (2245.59 kVA)\n  ├─ 📊 Subtotal: 128.75 A (2943.67 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT DS01\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      128.75 A\nTotal Apparent Power:    2943.67 kVA\nTotal Active Power:      2561.00 kW\nPower Factor:            0.87\nComponents Analyzed:     16\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      5       128.75      2943.67       100.0%  Reflected from secondary\n  └─ XFMR1                 30.53       698.09        23.7%  13200V → 440V\n  └─ XFMR2                 32.80       749.91        25.5%  13200V → 440V\n  └─ XFMR3                 32.40       740.76        25.2%  13200V → 440V\n  └─ XFMR4                 15.99       365.48        12.4%  13200V → 440V\n  └─ XFMR5                 17.03       389.43        13.2%  13200V → 440V\nMotors (440V)      1        63.98        48.76            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nCables            8  (conveyance)        -         -  Pass-through only\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V              128.75      2943.67            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • 3 motor(s) at other voltage levels are reflected via transformers\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (128.75A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Motor Load Bus (3 motors)",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 128.75233026907134,
          "demandLoad": 117.16462054485493,
          "diversityLoad": 117.16462054485493,
          "demandSummary": {
            "connectedCurrent": 128.75233026907134,
            "connectedPowerKVA": 2943.6736245697416,
            "demandCurrent": 117.16462054485493,
            "demandPowerKVA": 2678.742998358465,
            "diversityCurrent": 117.16462054485493,
            "diversityPowerKVA": 2678.742998358465,
            "demandFactor": 0.91,
            "diversityFactor": 1,
            "motorCount": 3
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       DS01\nBus Voltage:               13200V\nBus Classification:        Motor Load Bus (3 motors)\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            128.75 A (100.0%)\nMotor Count:               3\nTransformer Count:         5\nTotal Components:          16\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.910 (91.0%)\nNote:                      3 motors - 91% demand (NEC 430.24)\nDemand Load:               117.16 A (91.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           117.16 A = 128.75 A × 0.910\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            117.16 A (91.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           117.16 A = 117.16 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           2943.67 kVA\nDemand Power:              2678.74 kVA\nDiversity Power:           2678.74 kVA\n\nPower Reduction:           264.93 kVA\nPercentage Reduction:      9.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762223739042-bperctkgb",
          "busName": "DS01",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13190.602323296294,
          "nominalLoadVoltage": 13200,
          "tapAdjustment": {
            "hasTransformerWithTap": false,
            "tapPercent": 0,
            "nominalSecondary": 13200,
            "tapAdjustedNominal": 13200
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13197.506981740687,
              "voltageAfterDrop": 13190.602323296294
            }
          ],
          "totalDropVolts": 9.397676703705656,
          "totalDropPercent": 0.07119452048261861,
          "maxDropPercent": 0.052308018518126366,
          "maxDropComponent": {
            "step": 2,
            "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS01 (DS01)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13197.51 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13190.60 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13190.60 V (99.93% of baseline)\nTotal Voltage Drop:      9.40 V (0.071%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\nCable 2 (C-13k2-EHV1-DS01-01)      13190.60     6.90          9.40\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 13190.602323296294,
          "cumulativeDropVolts": 9.397676703705656,
          "cumulativeDropPercent": 0.07119452048261861
        },
        "arcFlash": {
          "busId": "BUS-1762223739042-bperctkgb",
          "busName": "DS01",
          "busTag": "",
          "voltage": 13200,
          "boltedFaultCurrent": 4336.461477197622,
          "arcingCurrent": 3685.9922556179786,
          "arcingCurrentKA": 3.6859922556179785,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 873.7646755750351,
          "arcFlashBoundary": 971.424649481903,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS01 (DS01)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        4.336 kA (4336 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        3.686 kA (3686 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 3686 A\n\n  Parc = 2.8934 × 13200 × 3686 × 0.001\n  Parc = 140778.66 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 140778.66 × 0.033 × 372100 / (914² × 10)\n  E = 873.76 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  873.76 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     873.76 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(873.76 / 1.2)\n  Db = 36 × 26.9840\n  Db = 971.42 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       971.42 inches (80.95 feet)\n                         24674 mm (24.67 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 81.0 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         873.76 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           DS01                                         │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     873.76                                       cal/cm² │\n│  Arc Flash Boundary:  81.0                                         feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         DS01 (DS01)\nVoltage:                     13200 V\nBolted Fault Current:        4.336 kA\nArcing Fault Current:        3.686 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             873.76 cal/cm²\nArc Flash Boundary:          80.95 feet (971.42 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Extreme"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
              "tag": "C-13k2-CCP-EHV1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft",
              "tag": "C-13k2-EHV1-DS01-01"
            }
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.018064489911476644,
        "totalXpu": 0.09923169065060841,
        "totalZpu": 0.10086255115323965,
        "xrRatio": 5.49319084772856,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": true,
        "motorCount": 3,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    },
    {
      "id": "BUS-1762224487365-i17qyals5",
      "name": "LCJ1-1",
      "voltage": 13200,
      "type": "distribution",
      "tag": "",
      "parent": null,
      "parentBus": "BUS-1762223739042-bperctkgb",
      "availableFaultCurrent": 0,
      "xrRatio": 5.472844446196864,
      "demandFactor": 1,
      "diversityFactor": 1,
      "utilityFaultCurrent": null,
      "utilityFaultMVA": null,
      "utilityXR": null,
      "loadCurrent": 0,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 4.309176947082537,
            "threePhaseAsym": 4.444641370235071,
            "lineToGround": 3.6699477732172636,
            "lineToLine": 3.7317472361734767
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 1.7685566517436144,
            "resistance": 0.31788821882085455,
            "reactance": 1.7397527728851272,
            "angle": 79.64512568598607
          },
          "zeroSequenceImpedance": {
            "magnitude": 2.6926948770979258,
            "resistance": 0.5239914632412819,
            "reactance": 2.641219159327691
          },
          "xrRatio": 5.472844446196864,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft",
                "tag": "C-13k2-EHV1-DS01-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762224487365-i17qyals5",
                "name": "LCJ1-1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762235369136,
                "type": "cable",
                "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft",
                "tag": "C-13k2-DS01-LCJ1-01"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.018244273348304325,
            "totalXpu": 0.09984807006916478,
            "totalZpu": 0.10150118524699349,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018130, X_pu = 0.099786\n   Z0: R0_pu = 0.029729, X0_pu = 0.151399\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 27) / 1\n   R = 0.001996 / 1\n   R = 0.001996 Ω\n\n   X = (0.000040 × 27) / 1\n   X = 0.001080 / 1\n   X = 0.001080 Ω\n\nSequence Impedances:\n   Z1: R = 0.001996 Ω, X = 0.001080 Ω\n   Z0: R0 = 0.005989 Ω, X0 = 0.003240 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.001996 / 17.424000 = 0.000115 pu\n   X_pu = 0.001080 / 17.424000 = 0.000062 pu\n   R0_pu = 0.005989 / 17.424000 = 0.000344 pu\n   X0_pu = 0.003240 / 17.424000 = 0.000186 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018244, X_pu = 0.099848\n   Z0: R0_pu = 0.030073, X0_pu = 0.151585\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCJ1-1 (13200V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.018244 pu\n  X_pu = 0.099848 pu\n  Z_pu = 0.101501 pu\n  X/R Ratio = 5.473\n\nZ0 (Zero Sequence):\n  R0_pu = 0.030073 pu\n  X0_pu = 0.151585 pu\n  Z0_pu = 0.154539 pu\n  Z0/Z1 Ratio = 1.523\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.101501 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.317888 Ω, X = 1.739753 Ω, Z = 1.768557 Ω\n  Z0: R0 = 0.523991 Ω, X0 = 2.641219 Ω, Z0 = 2.692695 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.101501 = 9.852102 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 9.852102 × 437.39\nI_sc = 4309.18 A\nI_sc = 4.309 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 1.739753 / (2π × 60 × 0.317888)\nτ = 14.517 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0314\n\nAsymmetrical Current:\nI_asym = 4.309 kA × 1.0314\nI_asym = 4.445 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.101501 + 0.101501 + 0.154539\nZ_total_pu = 0.357542 pu\n\nI_LG_pu = 3.0 / 0.357542 = 8.390628 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 8.390628 × 437.39\nI_LG = 3669.95 A\nI_LG = 3.670 kA\n\n✓ 3-phase fault (4.309 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            4.309 |             4.445\nLine-to-Ground (L-G)          |            3.670 |             3.785\nLine-to-Line (L-L)            |            3.732 |             3.849\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCJ1-1\nSystem Voltage:          13200V\nSymmetrical Fault:       4.309 kA\nAsymmetrical Peak:       4.445 kA\nLine-to-Ground Fault:    3.670 kA\nX/R Ratio:               5.47\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        4.309 kA (symmetrical)\nMinimum Rating Required: 6 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           480.2% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 4.3 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   6.5 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   4.4 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  4.4 kA\nRequired Bus Bracing:    6 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               9.28e+5 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 5.4 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"4.309 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "arcFlash": null
        },
        "loadFlow": {
          "busId": "BUS-1762224487365-i17qyals5",
          "busName": "LCJ1-1",
          "busVoltage": 13200,
          "totalLoad": 30.533333333333335,
          "breakdown": {
            "motors": [],
            "transformers": [
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR1",
                "location": "LCJ1-1 → LCJ1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 916,
                "primaryCurrent": 30.533333333333335,
                "loading": 69.80857574825602,
                "powerKVA": 698.0857574825602,
                "fromBus": "LCJ1-1",
                "toBus": "LCJ1-4"
              }
            ],
            "cables": [],
            "directLoads": [
              {
                "bus": "LCJ1-4",
                "busTag": "",
                "current": 916,
                "powerKVA": 698.0857574825602
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 30.533333333333335,
            "totalPowerKVA": 698.0857574825602,
            "totalPowerKW": 607.3346090098274,
            "powerFactor": 0.87,
            "connectedCurrent": 30.533333333333335
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-1 (LCJ1-1)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 LCJ1-1 (LCJ1-1) - 13200V\n\n  ────────────────────────────────────────────────────────────────────────────\n  🔧 TRANSFORMER - XFMR1\n  ────────────────────────────────────────────────────────────────────────────\n    📍 LCJ1-4 (LCJ1-4) - 440V\n      💡 Direct Load: 916.00 A (698.09 kVA)\n      ├─ 📊 Subtotal: 916.00 A (698.09 kVA)\n\n  Component Tag:       XFMR1\n  Component Type:      TRANSFORMER\n  Rating:              1000 kVA\n  Voltage Ratio:       13200V / 440V\n  Turns Ratio:         30.0000:1\n  From Bus:            LCJ1-1 (LCJ1-1)\n  To Bus:              LCJ1-4 (LCJ1-4)\n\n  📊 LOADING ANALYSIS\n  ────────────────────────────────────────────────────────────────────────────\n  SECONDARY SIDE (440V):\n    Current:           916.00 A\n    Full Load:         1312.16 A\n    Loading:           69.8% ✅\n\n  PRIMARY SIDE (13200V):\n    Formula:           I_pri = I_sec / (V_pri / V_sec)\n    Current:           30.53 A\n    Power:             698.09 kVA\n\n  ├─ 📊 Subtotal: 30.53 A (698.09 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT LCJ1-1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      30.53 A\nTotal Apparent Power:    698.09 kVA\nTotal Active Power:      607.33 kW\nPower Factor:            0.87\nComponents Analyzed:     1\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      1        30.53       698.09       100.0%  Reflected from secondary\n  └─ XFMR1                 30.53       698.09       100.0%  13200V → 440V\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V               30.53       698.09            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (30.53A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Mixed Load Bus",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 30.533333333333335,
          "demandLoad": 25.953333333333333,
          "diversityLoad": 25.953333333333333,
          "demandSummary": {
            "connectedCurrent": 30.533333333333335,
            "connectedPowerKVA": 698.0857574825602,
            "demandCurrent": 25.953333333333333,
            "demandPowerKVA": 593.3728938601762,
            "diversityCurrent": 25.953333333333333,
            "diversityPowerKVA": 593.3728938601762,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       LCJ1-1\nBus Voltage:               13200V\nBus Classification:        Mixed Load Bus\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            30.53 A (100.0%)\nMotor Count:               0\nTransformer Count:         1\nTotal Components:          1\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               25.95 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           25.95 A = 30.53 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            25.95 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           25.95 A = 25.95 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           698.09 kVA\nDemand Power:              593.37 kVA\nDiversity Power:           593.37 kVA\n\nPower Reduction:           104.71 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762224487365-i17qyals5",
          "busName": "LCJ1-1",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13190.482305877647,
          "nominalLoadVoltage": 13200,
          "tapAdjustment": {
            "hasTransformerWithTap": false,
            "tapPercent": 0,
            "nominalSecondary": 13200,
            "tapAdjustedNominal": 13200
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13197.506981740687,
              "voltageAfterDrop": 13190.602323296294
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-LCJ1-01",
              "name": "C-13k2-DS01-LCJ1-01 COPPER - 27ft",
              "length": 27,
              "size": "4/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "LCJ1-1",
              "current": 30.533333333333335,
              "dropVolts": 0.12001741864730507,
              "dropPercent": 0.0009092228685401899,
              "severity": "LOW",
              "resistance": 0.00199643184,
              "reactance": 0.00108,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13190.602323296294,
              "voltageAfterDrop": 13190.482305877647
            }
          ],
          "totalDropVolts": 9.517694122352623,
          "totalDropPercent": 0.07210374335115624,
          "maxDropPercent": 0.052308018518126366,
          "maxDropComponent": {
            "step": 2,
            "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-1 (LCJ1-1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13197.51 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13190.60 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000061 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000074 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        30.53 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 30.53 × (0.001996×0.870 + 0.001080×0.493)\nΔV = 0.120 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13190.60 V\n   Voltage Drop:    0.12 V (0.001%)\n   Voltage After:   13190.48 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13190.48 V (99.93% of baseline)\nTotal Voltage Drop:      9.52 V (0.072%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\nCable 2 (C-13k2-EHV1-DS01-01)      13190.60     6.90          9.40\nCable 3 (C-13k2-DS01-LCJ1-01)      13190.48     0.12          9.52\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 13190.482305877647,
          "cumulativeDropVolts": 9.517694122352623,
          "cumulativeDropPercent": 0.07210374335115624
        },
        "arcFlash": {
          "busId": "BUS-1762224487365-i17qyals5",
          "busName": "LCJ1-1",
          "busTag": "",
          "voltage": 13200,
          "boltedFaultCurrent": 4309.176947082537,
          "arcingCurrent": 3662.800405020156,
          "arcingCurrentKA": 3.6628004050201564,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 868.267046060837,
          "arcFlashBoundary": 968.3637796539604,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
