                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
                "tag": "C-13k2-EHV-DS05-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241326460-uaw5du7ox",
                "name": "DS06",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242151646,
                "type": "cable",
                "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
                "tag": "C-13k2-DS05-DS06-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241362676-gkytzgggi",
                "name": "LCB1-1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242274061,
                "type": "cable",
                "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
                "tag": "C-13k2-DS06-LCB1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241385308-b9uaf3o6u",
                "name": "LCB1-4",
                "voltage": 440,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "tag": "XFMR07"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1764641597112-rfkkmz0uc",
                "name": "SH2-C12",
                "voltage": 440,
                "type": "branch",
                "tag": ""
              },
              "component": {
                "id": "comp-1764641981952-2",
                "type": "cable",
                "name": "C-440-LCB14-SH2C12-01 - 500 COPPER (3×) - 1156.5ft",
                "tag": "C-440-LCB14-SH2C12-01"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.7783027354195693,
            "totalXpu": 1.1982399372921264,
            "totalZpu": 1.4288226255499397,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.021124, X_pu = 0.101651\n   Z0: R0_pu = 0.038712, X0_pu = 0.156993\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 617) / 1\n   R = 0.038644 / 1\n   R = 0.038644 Ω\n\n   X = (0.000039 × 617) / 1\n   X = 0.024063 / 1\n   X = 0.024063 Ω\n\nSequence Impedances:\n   Z1: R = 0.038644 Ω, X = 0.024063 Ω\n   Z0: R0 = 0.115931 Ω, X0 = 0.072189 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.038644 / 17.424000 = 0.002218 pu\n   X_pu = 0.024063 / 17.424000 = 0.001381 pu\n   R0_pu = 0.115931 / 17.424000 = 0.006654 pu\n   X0_pu = 0.072189 / 17.424000 = 0.004143 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023342, X_pu = 0.103032\n   Z0: R0_pu = 0.045366, X0_pu = 0.161136\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023529, X_pu = 0.103114\n   Z0: R0_pu = 0.045927, X0_pu = 0.161383\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.153525, X_pu = 0.481401\n   Z0: R0_pu = 0.175923, X0_pu = 0.539670\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-440-LCB14-SH2C12-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH2C12-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              1156.5 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH2-C12\nTemperature:         75°C\nVoltage Level:       440V\nParallel Config:     3 cables (Z ÷ 3)\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 1156.5) / 3\n   R = 0.036287 / 3\n   R = 0.012096 Ω\n\n   X = (0.000036 × 1156.5) / 3\n   X = 0.041634 / 3\n   X = 0.013878 Ω\n\nSequence Impedances:\n   Z1: R = 0.012096 Ω, X = 0.013878 Ω\n   Z0: R0 = 0.036287 Ω, X0 = 0.041634 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.012096 / 0.019360 = 0.624778 pu\n   X_pu = 0.013878 / 0.019360 = 0.716839 pu\n   R0_pu = 0.036287 / 0.019360 = 1.874335 pu\n   X0_pu = 0.041634 / 0.019360 = 2.150517 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.778303, X_pu = 1.198240\n   Z0: R0_pu = 2.050257, X0_pu = 2.690186\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH2-C12 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.778303 pu\n  X_pu = 1.198240 pu\n  Z_pu = 1.428823 pu\n  X/R Ratio = 1.540\n\nZ0 (Zero Sequence):\n  R0_pu = 2.050257 pu\n  X0_pu = 2.690186 pu\n  Z0_pu = 3.382404 pu\n  Z0/Z1 Ratio = 2.367\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.428823 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.015068 Ω, X = 0.023198 Ω, Z = 0.027662 Ω\n  Z0: R0 = 0.039693 Ω, X0 = 0.052082 Ω, Z0 = 0.065483 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.428823 = 0.699877 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.699877 × 13121.60\nI_sc = 9183.50 A\nI_sc = 9.184 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.023198 / (2π × 60 × 0.015068)\nτ = 4.084 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 9.184 kA × 1.0000\nI_asym = 9.184 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.428823 + 1.428823 + 3.382404\nZ_total_pu = 6.240049 pu\n\nI_LG_pu = 3.0 / 6.240049 = 0.480765 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.480765 × 13121.60\nI_LG = 6308.41 A\nI_LG = 6.308 kA\n\n✓ 3-phase fault (9.184 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            9.184 |             9.184\nLine-to-Ground (L-G)          |            6.308 |             6.308\nLine-to-Line (L-L)            |            7.953 |             7.953\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH2-C12\nSystem Voltage:          440V\nSymmetrical Fault:       9.184 kA\nAsymmetrical Peak:       9.184 kA\nLine-to-Ground Fault:    6.308 kA\nX/R Ratio:               1.54\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        9.184 kA (symmetrical)\nMinimum Rating Required: 12 kA (125% of fault per NEC 110.9)\nRecommended Standard:    14 kA @ 440V\nSafety Margin:           52.4% ✅ Good\nMomentary Rating:        36.4 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 9.2 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    13 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   13.8 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   7.6 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  9.2 kA\nRequired Bus Bracing:    12 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               4.22e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 11.5 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"9.184 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "arcFlash": null
        },
        "loadFlow": {
          "busId": "BUS-1764641597112-rfkkmz0uc",
          "busName": "SH2-C12",
          "busVoltage": 440,
          "totalLoad": 670.9,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "SH2-C12",
                "busTag": "",
                "current": 670.9,
                "powerKVA": 511.2944701911023
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 670.9,
            "totalPowerKVA": 511.2944701911023,
            "totalPowerKW": 444.82618906625896,
            "powerFactor": 0.87,
            "connectedCurrent": 670.9
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH2-C12 (SH2-C12)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 SH2-C12 (SH2-C12) - 440V\n  💡 Direct Load: 670.90 A (511.29 kVA)\n  ├─ 📊 Subtotal: 670.90 A (511.29 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT SH2-C12\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      670.90 A\nTotal Apparent Power:    511.29 kVA\nTotal Active Power:      444.83 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       670.90       511.29       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              670.90       511.29            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 670.90A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (670.90A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Mixed Load Bus",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 670.9,
          "demandLoad": 570.265,
          "diversityLoad": 570.265,
          "demandSummary": {
            "connectedCurrent": 670.9,
            "connectedPowerKVA": 511.2944701911023,
            "demandCurrent": 570.265,
            "demandPowerKVA": 434.60029966243695,
            "diversityCurrent": 570.265,
            "diversityPowerKVA": 434.60029966243695,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       SH2-C12\nBus Voltage:               440V\nBus Classification:        Mixed Load Bus\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            670.90 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               570.26 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           570.26 A = 670.90 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            570.26 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           570.26 A = 570.26 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           511.29 kVA\nDemand Power:              434.60 kVA\nDiversity Power:           434.60 kVA\n\nPower Reduction:           76.69 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1764641597112-rfkkmz0uc",
          "busName": "SH2-C12",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 400.04282737695803,
          "nominalLoadVoltage": 440,
          "tapAdjustment": {
            "hasTransformerWithTap": true,
            "tapPercent": 2.5,
            "nominalSecondary": 440,
            "tapAdjustedNominal": 450.99999999999994
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV-DS05-01",
              "name": "C-13k2-EHV-DS05-01 COPPER - 1253ft",
              "length": 1253,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS05",
              "current": 190.76433333333333,
              "dropVolts": 30.520107694264006,
              "dropPercent": 0.2312129370777576,
              "severity": "LOW",
              "resistance": 0.07847755142500001,
              "reactance": 0.048867,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13197.506981740687,
              "voltageAfterDrop": 13166.986874046423
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS05-DS06-01",
              "name": "C-13k2-DS05-DS06-01 COPPER - 617ft",
              "length": 617,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS05",
              "toBus": "DS06",
              "current": 97.43433333333334,
              "dropVolts": 7.676000486803992,
              "dropPercent": 0.05815151883942418,
              "severity": "LOW",
              "resistance": 0.038643774325000005,
              "reactance": 0.024063,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13166.986874046423,
              "voltageAfterDrop": 13159.310873559618
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS06-LCB1-01",
              "name": "C-13k2-DS06-LCB1-01 COPPER - 35ft",
              "length": 35,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS06",
              "toBus": "LCB1-1",
              "current": 97.43433333333334,
              "dropVolts": 0.5981171909515687,
              "dropPercent": 0.004531190840542187,
              "severity": "LOW",
              "resistance": 0.0032604981500000004,
              "reactance": 0.001435,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13159.310873559618,
              "voltageAfterDrop": 13158.712756368666
            },
            {
              "step": 5,
              "type": "transformer",
              "tag": "XFMR07",
              "name": "XFMR07 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 450.99999999999994,
              "tapSetting": 2.5,
              "impedance": 4,
              "fromBus": "LCB1-1",
              "toBus": "LCB1-4",
              "primaryCurrent": 97.43433333333334,
              "secondaryCurrent": 2923.03,
              "current": 2923.03,
              "dropVolts": 29.36685229389505,
              "dropPercent": 6.51149718268183,
              "severity": "HIGH",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 222.7648047701144,
              "voltageLevel": 440,
              "voltageBeforeDrop": 449.5893525092627,
              "voltageAfterDrop": 420.22250021536763
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-440-LCB14-SH2C12-01",
              "name": "C-440-LCB14-SH2C12-01 COPPER (3×) - 1156.5ft",
              "length": 1156.5,
              "size": "500",
              "material": "copper",
              "parallel": 3,
              "fromBus": "LCB1-4",
              "toBus": "SH2-C12",
              "current": 670.9,
              "dropVolts": 20.179672838409576,
              "dropPercent": 4.586289281456722,
              "severity": "HIGH",
              "resistance": 0.012095706285000002,
              "reactance": 0.013878000000000001,
              "voltageLevel": 440,
              "voltageBeforeDrop": 420.22250021536763,
              "voltageAfterDrop": 400.04282737695803
            }
          ],
          "totalDropVolts": 50.95717262304191,
          "totalDropPercent": 11.298707898678918,
          "maxDropPercent": 6.51149718268183,
          "maxDropComponent": {
            "step": 5,
            "name": "XFMR07 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 5,
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "tag": "XFMR07",
                "description": "Distribution Xformer for LCB1",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "fromBusId": "BUS-1762241362676-gkytzgggi",
                "toBusId": "BUS-1762241385308-b9uaf3o6u",
                "fromBus": "BUS-1762241362676-gkytzgggi",
                "toBus": "BUS-1762241385308-b9uaf3o6u",
                "fromBusName": "LCB1-1",
                "toBusName": "LCB1-4",
                "rating": 1000,
                "primary": 13200,
                "secondary": 440,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "impedance": 4,
                "xr": 2.91,
                "tapSetting": 2.5
              },
              "voltageDrop": {
                "dropVolts": 29.36685229389505,
                "dropPercent": 6.51149718268183,
                "severity": "HIGH",
                "loading": 222.7648047701144
              }
            },
            {
              "step": 6,
              "component": {
                "id": "comp-1764641981952-2",
                "type": "cable",
                "tag": "C-440-LCB14-SH2C12-01",
                "description": "Branch Feed LCB1 to SH2-C12",
                "name": "C-440-LCB14-SH2C12-01 - 500 COPPER (3×) - 1156.5ft",
                "fromBusId": "BUS-1762241385308-b9uaf3o6u",
                "toBusId": "BUS-1764641597112-rfkkmz0uc",
                "fromBus": "BUS-1762241385308-b9uaf3o6u",
                "toBus": "BUS-1764641597112-rfkkmz0uc",
                "fromBusName": "LCB1-4",
                "toBusName": "SH2-C12",
                "size": "500",
                "length": 1156.5,
                "material": "copper",
                "conduit": "PVC",
                "parallel": 3,
                "manufacturer": "",
                "catalogNumber": "",
                "insulation": "THHN",
                "voltageRating": "1kV",
                "installationDate": "",
                "notes": "Branch Ckt. 3 from Substation LCB1 to Distribution Pannel SH2-C12 located at Shop 2, Grid C-12."
              },
              "voltageDrop": {
                "dropVolts": 20.179672838409576,
                "dropPercent": 4.586289281456722,
                "severity": "HIGH"
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "NON-COMPLIANT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH2-C12 (SH2-C12)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        190.76 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 190.76 × (0.078478×0.870 + 0.048867×0.493)\nΔV = 30.520 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13197.51 V\n   Voltage Drop:    30.52 V (0.231%)\n   Voltage After:   13166.99 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.038644×0.870 + 0.024063×0.493)\nΔV = 7.676 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13166.99 V\n   Voltage Drop:    7.68 V (0.058%)\n   Voltage After:   13159.31 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.003260×0.870 + 0.001435×0.493)\nΔV = 0.598 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13159.31 V\n   Voltage Drop:    0.60 V (0.005%)\n   Voltage After:   13158.71 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 5: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n⚙️ TAP SETTING: +2.5%\n   Adjusted Secondary: 451.00V\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13158.71 V\n   Current:          97.43 A\n\nSECONDARY SIDE (440V):\n   Current:          2923.03 A\n   Full Load:        1312.16 A\n   Loading:          222.8% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 2923.03 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 29.367 V (6.511%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13158.71 V\n   Ideal secondary:     438.62 V\n   With tap:            449.59 V\n   After drop:          420.22 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 222.8% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 2785 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-440-LCB14-SH2C12-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH2C12-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              1156.5 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH2-C12\nVoltage Level:       440V\nTemperature:         75°C\nParallel Config:     3 cables (current per cable: 223.63A)\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\nParallel Configuration:\n   R = 0.000031 / 3 = 0.000010 Ω/1000ft\n   X = 0.000036 / 3 = 0.000012 Ω/1000ft\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        670.90 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 670.90 × (0.012096×0.870 + 0.013878×0.493)\nΔV = 20.180 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  420.22 V\n   Voltage Drop:    20.18 V (4.586%)\n   Voltage After:   400.04 V\n   Status:          ⚠️ HIGH\n\n⚠️ WARNING: Exceeds recommended limits!\n   Recommendations:\n   • Review cable sizing\n   • Consider parallel conductors\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Secondary:       440.00 V\nTap Setting:             +2.5%\nTap-Adjusted Nominal:    451.00 V  ← BASELINE FOR VD%\nActual Voltage at Load:  400.04 V (88.70% of baseline)\nTotal Voltage Drop:      50.96 V (11.299%)\n\nℹ️ IEEE 141-1993 COMPLIANCE NOTE:\n   VD% calculated against tap-adjusted nominal (451.00V)\n   Legacy calculation (against 440.00V): 9.081%\n   CORRECT calculation: 11.299%\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\nCable 2 (C-13k2-EHV-DS05-01)       13166.99    30.52         33.01\nCable 3 (C-13k2-DS05-DS06-01)      13159.31     7.68         40.69\nCable 4 (C-13k2-DS06-LCB1-01)      13158.71     0.60         41.29\nTransformer 5 (XFMR07)               420.22    29.37      12779.78 (Tap: +2.5%)\nCable 6 (C-440-LCB14-SH2C12-01)      400.04    20.18      12799.96\n────────────────────────────────────────────────────────────────────────────────\n\n❌ NEC & IEEE 141 COMPLIANCE: NON-COMPLIANT\n────────────────────────────────────────────────────────────────────────────────\n❌ NON-COMPLIANT - Exceeds maximum allowed\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ❌\n  Combined:    7% ❌\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n✓ IEEE 141-1993 Section 3.4.2 - Transformer Tap Adjustment Applied\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 400.04282737695803,
          "cumulativeDropVolts": 50.95717262304191,
          "cumulativeDropPercent": 11.298707898678918,
          "nominalVoltage": 440,
          "tapPercent": 2.5,
          "tapAdjustedNominal": 450.99999999999994,
          "legacyDropPercent": 9.081175596145902
        },
        "arcFlash": {
          "busId": "BUS-1764641597112-rfkkmz0uc",
          "busName": "SH2-C12",
          "busTag": "",
          "voltage": 440,
          "boltedFaultCurrent": 9183.503111162296,
          "arcingCurrent": 7805.977644487951,
          "arcingCurrentKA": 7.8059776444879505,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.040684040713354255,
          "arcFlashBoundary": 3.3143160670952385,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH2-C12 (SH2-C12)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        9.184 kA (9184 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        7.806 kA (7806 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(7806) = 3.8924\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.2145\n  Arc Power = 10^3.2145 = 1638.73 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 1638.73 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 1638.73 × 0.033 × 372100 / (457² × 10000)\n  E = 0.04 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.04 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.04 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.04 / 1.2)\n  Db = 18 × 0.1841\n  Db = 3.31 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       3.31 inches (0.28 feet)\n                         84 mm (0.08 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.04 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           SH2-C12                                      │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.04                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         SH2-C12 (SH2-C12)\nVoltage:                     440 V\nBolted Fault Current:        9.184 kA\nArcing Fault Current:        7.806 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.04 cal/cm²\nArc Flash Boundary:          0.28 feet (3.31 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Limited"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
              "tag": "C-13k2-CCP-EHV1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241231132-5w7qb6ado",
              "name": "DS05",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762241679501,
              "type": "cable",
              "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
              "tag": "C-13k2-EHV-DS05-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241326460-uaw5du7ox",
              "name": "DS06",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242151646,
              "type": "cable",
              "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
              "tag": "C-13k2-DS05-DS06-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241362676-gkytzgggi",
              "name": "LCB1-1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242274061,
              "type": "cable",
              "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
              "tag": "C-13k2-DS06-LCB1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241385308-b9uaf3o6u",
              "name": "LCB1-4",
              "voltage": 440,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242383949,
              "type": "transformer",
              "name": "1000 kVA Transformer (13200V / 440V)",
              "tag": "XFMR07"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1764641597112-rfkkmz0uc",
              "name": "SH2-C12",
              "voltage": 440,
              "type": "branch",
              "tag": ""
            },
            "component": {
              "id": "comp-1764641981952-2",
              "type": "cable",
              "name": "C-440-LCB14-SH2C12-01 - 500 COPPER (3×) - 1156.5ft",
              "tag": "C-440-LCB14-SH2C12-01"
            }
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.7783027354195693,
        "totalXpu": 1.1982399372921266,
        "totalZpu": 1.4288226255499397,
        "xrRatio": 1.5395550892496561,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    },
    {
      "id": "BUS-1764641634751-ph1m26bnz",
      "name": "SH3-E1",
      "voltage": 440,
      "type": "branch",
      "tag": "",
      "parent": null,
      "parentBus": "BUS-1762241385308-b9uaf3o6u",
      "availableFaultCurrent": 0,
      "xrRatio": 1.9378555426819344,
      "demandFactor": 1,
      "diversityFactor": 1,
      "utilityFaultCurrent": null,
      "utilityFaultMVA": null,
      "utilityXR": null,
      "loadCurrent": 600,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 15.582645921870945,
            "threePhaseAsym": 15.583575397416356,
            "lineToGround": 11.986194739090985,
            "lineToLine": 13.494571368340239
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.016302373789221957,
            "resistance": 0.0074758850011728585,
            "reactance": 0.014487185185975563,
            "angle": 62.70471229546229
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.03097692883507502,
            "resistance": 0.01691681163534,
            "reactance": 0.02594979005980063
          },
          "xrRatio": 1.9378555426819344,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
                "tag": "C-13k2-EHV-DS05-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241326460-uaw5du7ox",
                "name": "DS06",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242151646,
                "type": "cable",
                "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
                "tag": "C-13k2-DS05-DS06-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241362676-gkytzgggi",
                "name": "LCB1-1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242274061,
                "type": "cable",
                "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
                "tag": "C-13k2-DS06-LCB1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241385308-b9uaf3o6u",
                "name": "LCB1-4",
                "voltage": 440,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "tag": "XFMR07"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1764641634751-ph1m26bnz",
                "name": "SH3-E1",
                "voltage": 440,
                "type": "branch",
                "tag": ""
              },
              "component": {
                "id": "comp-1764642147224-3",
                "type": "cable",
                "name": "C-440-LCB14-SH3E1-01 - 500 COPPER (2×) - 287.07ft",
                "tag": "C-440-LCB14-SH3E1-01"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.38615108477132537,
            "totalXpu": 0.7483050199367544,
            "totalZpu": 0.8420647618399772,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.021124, X_pu = 0.101651\n   Z0: R0_pu = 0.038712, X0_pu = 0.156993\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 617) / 1\n   R = 0.038644 / 1\n   R = 0.038644 Ω\n\n   X = (0.000039 × 617) / 1\n   X = 0.024063 / 1\n   X = 0.024063 Ω\n\nSequence Impedances:\n   Z1: R = 0.038644 Ω, X = 0.024063 Ω\n   Z0: R0 = 0.115931 Ω, X0 = 0.072189 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.038644 / 17.424000 = 0.002218 pu\n   X_pu = 0.024063 / 17.424000 = 0.001381 pu\n   R0_pu = 0.115931 / 17.424000 = 0.006654 pu\n   X0_pu = 0.072189 / 17.424000 = 0.004143 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023342, X_pu = 0.103032\n   Z0: R0_pu = 0.045366, X0_pu = 0.161136\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023529, X_pu = 0.103114\n   Z0: R0_pu = 0.045927, X0_pu = 0.161383\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.153525, X_pu = 0.481401\n   Z0: R0_pu = 0.175923, X0_pu = 0.539670\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-440-LCB14-SH3E1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH3E1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              287.07 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH3-E1\nTemperature:         75°C\nVoltage Level:       440V\nParallel Config:     2 cables (Z ÷ 2)\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 287.07) / 2\n   R = 0.009007 / 2\n   R = 0.004504 Ω\n\n   X = (0.000036 × 287.07) / 2\n   X = 0.010335 / 2\n   X = 0.005167 Ω\n\nSequence Impedances:\n   Z1: R = 0.004504 Ω, X = 0.005167 Ω\n   Z0: R0 = 0.013511 Ω, X0 = 0.015502 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.004504 / 0.019360 = 0.232627 pu\n   X_pu = 0.005167 / 0.019360 = 0.266904 pu\n   R0_pu = 0.013511 / 0.019360 = 0.697880 pu\n   X0_pu = 0.015502 / 0.019360 = 0.800712 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.386151, X_pu = 0.748305\n   Z0: R0_pu = 0.873802, X0_pu = 1.340382\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH3-E1 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.386151 pu\n  X_pu = 0.748305 pu\n  Z_pu = 0.842065 pu\n  X/R Ratio = 1.938\n\nZ0 (Zero Sequence):\n  R0_pu = 0.873802 pu\n  X0_pu = 1.340382 pu\n  Z0_pu = 1.600048 pu\n  Z0/Z1 Ratio = 1.900\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.842065 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.007476 Ω, X = 0.014487 Ω, Z = 0.016302 Ω\n  Z0: R0 = 0.016917 Ω, X0 = 0.025950 Ω, Z0 = 0.030977 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.842065 = 1.187557 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 1.187557 × 13121.60\nI_sc = 15582.65 A\nI_sc = 15.583 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.014487 / (2π × 60 × 0.007476)\nτ = 5.140 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0001\n\nAsymmetrical Current:\nI_asym = 15.583 kA × 1.0001\nI_asym = 15.584 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.842065 + 0.842065 + 1.600048\nZ_total_pu = 3.284178 pu\n\nI_LG_pu = 3.0 / 3.284178 = 0.913471 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.913471 × 13121.60\nI_LG = 11986.19 A\nI_LG = 11.986 kA\n\n✓ 3-phase fault (15.583 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           15.583 |            15.584\nLine-to-Ground (L-G)          |           11.986 |            11.987\nLine-to-Line (L-L)            |           13.495 |            13.495\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH3-E1\nSystem Voltage:          440V\nSymmetrical Fault:       15.583 kA\nAsymmetrical Peak:       15.584 kA\nLine-to-Ground Fault:    11.986 kA\nX/R Ratio:               1.94\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        15.583 kA (symmetrical)\nMinimum Rating Required: 20 kA (125% of fault per NEC 110.9)\nRecommended Standard:    22 kA @ 440V\nSafety Margin:           41.2% ✅ Good\nMomentary Rating:        57.2 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 15.6 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    21 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   23.4 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   14.4 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  15.6 kA\nRequired Bus Bracing:    20 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               1.21e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 19.5 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"15.583 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "arcFlash": null
        },
        "loadFlow": {
          "busId": "BUS-1764641634751-ph1m26bnz",
          "busName": "SH3-E1",
          "busVoltage": 440,
          "totalLoad": 600,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "SH3-E1",
                "busTag": "",
                "current": 600,
                "powerKVA": 457.26141319818356
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 600,
            "totalPowerKVA": 457.26141319818356,
            "totalPowerKW": 397.8174294824197,
            "powerFactor": 0.87,
            "connectedCurrent": 600
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH3-E1 (SH3-E1)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 SH3-E1 (SH3-E1) - 440V\n  💡 Direct Load: 600.00 A (457.26 kVA)\n  ├─ 📊 Subtotal: 600.00 A (457.26 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT SH3-E1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      600.00 A\nTotal Apparent Power:    457.26 kVA\nTotal Active Power:      397.82 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       600.00       457.26       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              600.00       457.26            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 600.00A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (600.00A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Mixed Load Bus",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 600,
          "demandLoad": 510,
          "diversityLoad": 510,
          "demandSummary": {
            "connectedCurrent": 600,
            "connectedPowerKVA": 457.26141319818356,
            "demandCurrent": 510,
            "demandPowerKVA": 388.67220121845605,
            "diversityCurrent": 510,
            "diversityPowerKVA": 388.67220121845605,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       SH3-E1\nBus Voltage:               440V\nBus Classification:        Mixed Load Bus\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            600.00 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               510.00 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           510.00 A = 600.00 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            510.00 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           510.00 A = 510.00 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           457.26 kVA\nDemand Power:              388.67 kVA\nDiversity Power:           388.67 kVA\n\nPower Reduction:           68.59 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1764641634751-ph1m26bnz",
          "busName": "SH3-E1",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 413.50293751432986,
          "nominalLoadVoltage": 440,
          "tapAdjustment": {
            "hasTransformerWithTap": true,
            "tapPercent": 2.5,
            "nominalSecondary": 440,
            "tapAdjustedNominal": 450.99999999999994
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV-DS05-01",
              "name": "C-13k2-EHV-DS05-01 COPPER - 1253ft",
              "length": 1253,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS05",
              "current": 190.76433333333333,
              "dropVolts": 30.520107694264006,
              "dropPercent": 0.2312129370777576,
              "severity": "LOW",
              "resistance": 0.07847755142500001,
              "reactance": 0.048867,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13197.506981740687,
              "voltageAfterDrop": 13166.986874046423
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS05-DS06-01",
              "name": "C-13k2-DS05-DS06-01 COPPER - 617ft",
              "length": 617,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS05",
              "toBus": "DS06",
              "current": 97.43433333333334,
              "dropVolts": 7.676000486803992,
              "dropPercent": 0.05815151883942418,
              "severity": "LOW",
              "resistance": 0.038643774325000005,
              "reactance": 0.024063,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13166.986874046423,
              "voltageAfterDrop": 13159.310873559618
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS06-LCB1-01",
              "name": "C-13k2-DS06-LCB1-01 COPPER - 35ft",
              "length": 35,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS06",
              "toBus": "LCB1-1",
              "current": 97.43433333333334,
              "dropVolts": 0.5981171909515687,
              "dropPercent": 0.004531190840542187,
              "severity": "LOW",
              "resistance": 0.0032604981500000004,
              "reactance": 0.001435,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13159.310873559618,
              "voltageAfterDrop": 13158.712756368666
            },
            {
              "step": 5,
              "type": "transformer",
              "tag": "XFMR07",
              "name": "XFMR07 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 450.99999999999994,
              "tapSetting": 2.5,
              "impedance": 4,
              "fromBus": "LCB1-1",
              "toBus": "LCB1-4",
              "primaryCurrent": 97.43433333333334,
              "secondaryCurrent": 2923.03,
              "current": 2923.03,
              "dropVolts": 29.36685229389505,
              "dropPercent": 6.51149718268183,
              "severity": "HIGH",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 222.7648047701144,
              "voltageLevel": 440,
              "voltageBeforeDrop": 449.5893525092627,
              "voltageAfterDrop": 420.22250021536763
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-440-LCB14-SH3E1-01",
              "name": "C-440-LCB14-SH3E1-01 COPPER (2×) - 287.07ft",
              "length": 287.07,
              "size": "500",
              "material": "copper",
              "parallel": 2,
              "fromBus": "LCB1-4",
              "toBus": "SH3-E1",
              "current": 600,
              "dropVolts": 6.719562701037792,
              "dropPercent": 1.5271733411449528,
              "severity": "LOW",
              "resistance": 0.00450365032845,
              "reactance": 0.00516726,
              "voltageLevel": 440,
              "voltageBeforeDrop": 420.22250021536763,
              "voltageAfterDrop": 413.50293751432986
            }
          ],
          "totalDropVolts": 37.497062485670085,
          "totalDropPercent": 8.314204542277182,
          "maxDropPercent": 6.51149718268183,
          "maxDropComponent": {
            "step": 5,
            "name": "XFMR07 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 5,
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "tag": "XFMR07",
                "description": "Distribution Xformer for LCB1",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "fromBusId": "BUS-1762241362676-gkytzgggi",
                "toBusId": "BUS-1762241385308-b9uaf3o6u",
                "fromBus": "BUS-1762241362676-gkytzgggi",
                "toBus": "BUS-1762241385308-b9uaf3o6u",
                "fromBusName": "LCB1-1",
                "toBusName": "LCB1-4",
                "rating": 1000,
                "primary": 13200,
                "secondary": 440,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "impedance": 4,
                "xr": 2.91,
                "tapSetting": 2.5
              },
              "voltageDrop": {
                "dropVolts": 29.36685229389505,
                "dropPercent": 6.51149718268183,
                "severity": "HIGH",
                "loading": 222.7648047701144
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "NON-COMPLIANT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH3-E1 (SH3-E1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        190.76 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 190.76 × (0.078478×0.870 + 0.048867×0.493)\nΔV = 30.520 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13197.51 V\n   Voltage Drop:    30.52 V (0.231%)\n   Voltage After:   13166.99 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.038644×0.870 + 0.024063×0.493)\nΔV = 7.676 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13166.99 V\n   Voltage Drop:    7.68 V (0.058%)\n   Voltage After:   13159.31 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.003260×0.870 + 0.001435×0.493)\nΔV = 0.598 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13159.31 V\n   Voltage Drop:    0.60 V (0.005%)\n   Voltage After:   13158.71 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 5: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n⚙️ TAP SETTING: +2.5%\n   Adjusted Secondary: 451.00V\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13158.71 V\n   Current:          97.43 A\n\nSECONDARY SIDE (440V):\n   Current:          2923.03 A\n   Full Load:        1312.16 A\n   Loading:          222.8% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 2923.03 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 29.367 V (6.511%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13158.71 V\n   Ideal secondary:     438.62 V\n   With tap:            449.59 V\n   After drop:          420.22 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 222.8% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 2785 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-440-LCB14-SH3E1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH3E1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              287.07 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH3-E1\nVoltage Level:       440V\nTemperature:         75°C\nParallel Config:     2 cables (current per cable: 300.00A)\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\nParallel Configuration:\n   R = 0.000031 / 2 = 0.000016 Ω/1000ft\n   X = 0.000036 / 2 = 0.000018 Ω/1000ft\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        600.00 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 600.00 × (0.004504×0.870 + 0.005167×0.493)\nΔV = 6.720 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  420.22 V\n   Voltage Drop:    6.72 V (1.527%)\n   Voltage After:   413.50 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Secondary:       440.00 V\nTap Setting:             +2.5%\nTap-Adjusted Nominal:    451.00 V  ← BASELINE FOR VD%\nActual Voltage at Load:  413.50 V (91.69% of baseline)\nTotal Voltage Drop:      37.50 V (8.314%)\n\nℹ️ IEEE 141-1993 COMPLIANCE NOTE:\n   VD% calculated against tap-adjusted nominal (451.00V)\n   Legacy calculation (against 440.00V): 6.022%\n   CORRECT calculation: 8.314%\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\nCable 2 (C-13k2-EHV-DS05-01)       13166.99    30.52         33.01\nCable 3 (C-13k2-DS05-DS06-01)      13159.31     7.68         40.69\nCable 4 (C-13k2-DS06-LCB1-01)      13158.71     0.60         41.29\nTransformer 5 (XFMR07)               420.22    29.37      12779.78 (Tap: +2.5%)\nCable 6 (C-440-LCB14-SH3E1-01)       413.50     6.72      12786.50\n────────────────────────────────────────────────────────────────────────────────\n\n❌ NEC & IEEE 141 COMPLIANCE: NON-COMPLIANT\n────────────────────────────────────────────────────────────────────────────────\n❌ NON-COMPLIANT - Exceeds maximum allowed\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ❌\n  Combined:    7% ❌\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n✓ IEEE 141-1993 Section 3.4.2 - Transformer Tap Adjustment Applied\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 413.50293751432986,
          "cumulativeDropVolts": 37.497062485670085,
          "cumulativeDropPercent": 8.314204542277182,
          "nominalVoltage": 440,
          "tapPercent": 2.5,
          "tapAdjustedNominal": 450.99999999999994,
          "legacyDropPercent": 6.022059655834123
        },
        "arcFlash": {
          "busId": "BUS-1764641634751-ph1m26bnz",
          "busName": "SH3-E1",
          "busTag": "",
          "voltage": 440,
          "boltedFaultCurrent": 15582.645921870946,
          "arcingCurrent": 13245.249033590304,
          "arcingCurrentKA": 13.245249033590303,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.062454338264956846,
          "arcFlashBoundary": 4.106418309371118,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH3-E1 (SH3-E1)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        15.583 kA (15583 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        13.245 kA (13245 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(13245) = 4.1221\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.4006\n  Arc Power = 10^3.4006 = 2515.62 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 2515.62 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 2515.62 × 0.033 × 372100 / (457² × 10000)\n  E = 0.06 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.06 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.06 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.06 / 1.2)\n  Db = 18 × 0.2281\n  Db = 4.11 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       4.11 inches (0.34 feet)\n                         104 mm (0.10 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.06 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           SH3-E1                                       │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.06                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         SH3-E1 (SH3-E1)\nVoltage:                     440 V\nBolted Fault Current:        15.583 kA\nArcing Fault Current:        13.245 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.06 cal/cm²\nArc Flash Boundary:          0.34 feet (4.11 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Limited"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
              "tag": "C-13k2-CCP-EHV1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241231132-5w7qb6ado",
              "name": "DS05",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762241679501,
              "type": "cable",
              "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
              "tag": "C-13k2-EHV-DS05-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241326460-uaw5du7ox",
              "name": "DS06",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242151646,
              "type": "cable",
              "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
              "tag": "C-13k2-DS05-DS06-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241362676-gkytzgggi",
              "name": "LCB1-1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242274061,
              "type": "cable",
              "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
              "tag": "C-13k2-DS06-LCB1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241385308-b9uaf3o6u",
              "name": "LCB1-4",
              "voltage": 440,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242383949,
              "type": "transformer",
              "name": "1000 kVA Transformer (13200V / 440V)",
              "tag": "XFMR07"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1764641634751-ph1m26bnz",
              "name": "SH3-E1",
              "voltage": 440,
              "type": "branch",
              "tag": ""
            },
            "component": {
              "id": "comp-1764642147224-3",
              "type": "cable",
              "name": "C-440-LCB14-SH3E1-01 - 500 COPPER (2×) - 287.07ft",
              "tag": "C-440-LCB14-SH3E1-01"
            }
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.3861510847713253,
        "totalXpu": 0.7483050199367542,
        "totalZpu": 0.8420647618399771,
        "xrRatio": 1.9378555426819344,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    },
    {
      "id": "BUS-1764641667535-sysyn6764",
      "name": "SH5-D1",
      "voltage": 440,
      "type": "branch",
      "tag": "",
      "parent": null,
      "parentBus": "BUS-1762241385308-b9uaf3o6u",
      "availableFaultCurrent": 0,
      "xrRatio": 1.610795481135981,
      "demandFactor": 1,
      "diversityFactor": 1,
      "utilityFaultCurrent": null,
      "utilityFaultMVA": null,
      "utilityXR": null,
      "loadCurrent": 802.51,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 10.507379303992987,
            "threePhaseAsym": 10.507466274349753,
            "lineToGround": 7.378401442124624,
            "lineToLine": 9.099390477257927
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.02417673437818105,
            "resistance": 0.01275171517832286,
            "reactance": 0.020540405185975566,
            "angle": 58.167523268170285
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.05493480598826298,
            "resistance": 0.03274430216679001,
            "reactance": 0.04410945005980063
          },
          "xrRatio": 1.610795481135981,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
                "tag": "C-13k2-EHV-DS05-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241326460-uaw5du7ox",
                "name": "DS06",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242151646,
                "type": "cable",
                "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
                "tag": "C-13k2-DS05-DS06-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241362676-gkytzgggi",
                "name": "LCB1-1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242274061,
                "type": "cable",
                "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
                "tag": "C-13k2-DS06-LCB1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241385308-b9uaf3o6u",
                "name": "LCB1-4",
                "voltage": 440,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "tag": "XFMR07"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1764641667535-sysyn6764",
                "name": "SH5-D1",
                "voltage": 440,
                "type": "branch",
                "tag": ""
              },
              "component": {
                "id": "comp-1764642319536-4",
                "type": "cable",
                "name": "C-440-LCB14-SH5D1-01 - 500 COPPER (3×) - 935.04ft",
                "tag": "C-440-LCB14-SH5D1-01"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.6586629740869246,
            "totalXpu": 1.060971342250804,
            "totalZpu": 1.2487982633357981,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.021124, X_pu = 0.101651\n   Z0: R0_pu = 0.038712, X0_pu = 0.156993\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 617) / 1\n   R = 0.038644 / 1\n   R = 0.038644 Ω\n\n   X = (0.000039 × 617) / 1\n   X = 0.024063 / 1\n   X = 0.024063 Ω\n\nSequence Impedances:\n   Z1: R = 0.038644 Ω, X = 0.024063 Ω\n   Z0: R0 = 0.115931 Ω, X0 = 0.072189 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.038644 / 17.424000 = 0.002218 pu\n   X_pu = 0.024063 / 17.424000 = 0.001381 pu\n   R0_pu = 0.115931 / 17.424000 = 0.006654 pu\n   X0_pu = 0.072189 / 17.424000 = 0.004143 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023342, X_pu = 0.103032\n   Z0: R0_pu = 0.045366, X0_pu = 0.161136\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023529, X_pu = 0.103114\n   Z0: R0_pu = 0.045927, X0_pu = 0.161383\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.153525, X_pu = 0.481401\n   Z0: R0_pu = 0.175923, X0_pu = 0.539670\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-440-LCB14-SH5D1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH5D1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              935.04 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH5-D1\nTemperature:         75°C\nVoltage Level:       440V\nParallel Config:     3 cables (Z ÷ 3)\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 935.04) / 3\n   R = 0.029338 / 3\n   R = 0.009779 Ω\n\n   X = (0.000036 × 935.04) / 3\n   X = 0.033661 / 3\n   X = 0.011220 Ω\n\nSequence Impedances:\n   Z1: R = 0.009779 Ω, X = 0.011220 Ω\n   Z0: R0 = 0.029338 Ω, X0 = 0.033661 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.009779 / 0.019360 = 0.505138 pu\n   X_pu = 0.011220 / 0.019360 = 0.579570 pu\n   R0_pu = 0.029338 / 0.019360 = 1.515415 pu\n   X0_pu = 0.033661 / 0.019360 = 1.738711 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.658663, X_pu = 1.060971\n   Z0: R0_pu = 1.691338, X0_pu = 2.278381\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH5-D1 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.658663 pu\n  X_pu = 1.060971 pu\n  Z_pu = 1.248798 pu\n  X/R Ratio = 1.611\n\nZ0 (Zero Sequence):\n  R0_pu = 1.691338 pu\n  X0_pu = 2.278381 pu\n  Z0_pu = 2.837542 pu\n  Z0/Z1 Ratio = 2.272\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.248798 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.012752 Ω, X = 0.020540 Ω, Z = 0.024177 Ω\n  Z0: R0 = 0.032744 Ω, X0 = 0.044109 Ω, Z0 = 0.054935 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.248798 = 0.800770 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.800770 × 13121.60\nI_sc = 10507.38 A\nI_sc = 10.507 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.020540 / (2π × 60 × 0.012752)\nτ = 4.273 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 10.507 kA × 1.0000\nI_asym = 10.507 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.248798 + 1.248798 + 2.837542\nZ_total_pu = 5.335138 pu\n\nI_LG_pu = 3.0 / 5.335138 = 0.562310 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.562310 × 13121.60\nI_LG = 7378.40 A\nI_LG = 7.378 kA\n\n✓ 3-phase fault (10.507 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           10.507 |            10.507\nLine-to-Ground (L-G)          |            7.378 |             7.378\nLine-to-Line (L-L)            |            9.099 |             9.099\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH5-D1\nSystem Voltage:          440V\nSymmetrical Fault:       10.507 kA\nAsymmetrical Peak:       10.507 kA\nLine-to-Ground Fault:    7.378 kA\nX/R Ratio:               1.61\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        10.507 kA (symmetrical)\nMinimum Rating Required: 14 kA (125% of fault per NEC 110.9)\nRecommended Standard:    14 kA @ 440V\nSafety Margin:           33.2% ✅ Good\nMomentary Rating:        36.4 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 10.5 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    14 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   15.8 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   8.9 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  10.5 kA\nRequired Bus Bracing:    14 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               5.52e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 13.1 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"10.507 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "arcFlash": null
        },
        "loadFlow": {
          "busId": "BUS-1764641667535-sysyn6764",
          "busName": "SH5-D1",
          "busVoltage": 440,
          "totalLoad": 802.51,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "SH5-D1",
                "busTag": "",
                "current": 802.51,
                "powerKVA": 611.5947611761238
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 802.51,
            "totalPowerKVA": 611.5947611761238,
            "totalPowerKW": 532.0874422232278,
            "powerFactor": 0.87,
            "connectedCurrent": 802.51
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH5-D1 (SH5-D1)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 SH5-D1 (SH5-D1) - 440V\n  💡 Direct Load: 802.51 A (611.59 kVA)\n  ├─ 📊 Subtotal: 802.51 A (611.59 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT SH5-D1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      802.51 A\nTotal Apparent Power:    611.59 kVA\nTotal Active Power:      532.09 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       802.51       611.59       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              802.51       611.59            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 802.51A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (802.51A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Mixed Load Bus",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 802.51,
          "demandLoad": 682.1335,
          "diversityLoad": 682.1335,
          "demandSummary": {
            "connectedCurrent": 802.51,
            "connectedPowerKVA": 611.5947611761238,
            "demandCurrent": 682.1335,
            "demandPowerKVA": 519.8555469997052,
            "diversityCurrent": 682.1335,
            "diversityPowerKVA": 519.8555469997052,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       SH5-D1\nBus Voltage:               440V\nBus Classification:        Mixed Load Bus\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            802.51 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               682.13 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           682.13 A = 802.51 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            682.13 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           682.13 A = 682.13 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           611.59 kVA\nDemand Power:              519.86 kVA\nDiversity Power:           519.86 kVA\n\nPower Reduction:           91.74 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1764641667535-sysyn6764",
          "busName": "SH5-D1",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 400.70647661000726,
          "nominalLoadVoltage": 440,
          "tapAdjustment": {
            "hasTransformerWithTap": true,
            "tapPercent": 2.5,
            "nominalSecondary": 440,
            "tapAdjustedNominal": 450.99999999999994
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV-DS05-01",
              "name": "C-13k2-EHV-DS05-01 COPPER - 1253ft",
              "length": 1253,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS05",
              "current": 190.76433333333333,
              "dropVolts": 30.520107694264006,
              "dropPercent": 0.2312129370777576,
              "severity": "LOW",
              "resistance": 0.07847755142500001,
              "reactance": 0.048867,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13197.506981740687,
              "voltageAfterDrop": 13166.986874046423
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS05-DS06-01",
              "name": "C-13k2-DS05-DS06-01 COPPER - 617ft",
              "length": 617,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS05",
              "toBus": "DS06",
              "current": 97.43433333333334,
              "dropVolts": 7.676000486803992,
              "dropPercent": 0.05815151883942418,
              "severity": "LOW",
              "resistance": 0.038643774325000005,
              "reactance": 0.024063,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13166.986874046423,
              "voltageAfterDrop": 13159.310873559618
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS06-LCB1-01",
              "name": "C-13k2-DS06-LCB1-01 COPPER - 35ft",
              "length": 35,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS06",
              "toBus": "LCB1-1",
              "current": 97.43433333333334,
              "dropVolts": 0.5981171909515687,
              "dropPercent": 0.004531190840542187,
              "severity": "LOW",
              "resistance": 0.0032604981500000004,
              "reactance": 0.001435,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13159.310873559618,
              "voltageAfterDrop": 13158.712756368666
            },
            {
              "step": 5,
              "type": "transformer",
              "tag": "XFMR07",
              "name": "XFMR07 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 450.99999999999994,
              "tapSetting": 2.5,
              "impedance": 4,
              "fromBus": "LCB1-1",
              "toBus": "LCB1-4",
              "primaryCurrent": 97.43433333333334,
              "secondaryCurrent": 2923.03,
              "current": 2923.03,
              "dropVolts": 29.36685229389505,
              "dropPercent": 6.51149718268183,
              "severity": "HIGH",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 222.7648047701144,
              "voltageLevel": 440,
              "voltageBeforeDrop": 449.5893525092627,
              "voltageAfterDrop": 420.22250021536763
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-440-LCB14-SH5D1-01",
              "name": "C-440-LCB14-SH5D1-01 COPPER (3×) - 935.04ft",
              "length": 935.04,
              "size": "500",
              "material": "copper",
              "parallel": 3,
              "fromBus": "LCB1-4",
              "toBus": "SH5-D1",
              "current": 802.51,
              "dropVolts": 19.51602360536039,
              "dropPercent": 4.43545991030918,
              "severity": "HIGH",
              "resistance": 0.009779480505600001,
              "reactance": 0.01122048,
              "voltageLevel": 440,
              "voltageBeforeDrop": 420.22250021536763,
              "voltageAfterDrop": 400.70647661000726
            }
          ],
          "totalDropVolts": 50.293523389992686,
          "totalDropPercent": 11.151557292681307,
          "maxDropPercent": 6.51149718268183,
          "maxDropComponent": {
            "step": 5,
            "name": "XFMR07 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 5,
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "tag": "XFMR07",
                "description": "Distribution Xformer for LCB1",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "fromBusId": "BUS-1762241362676-gkytzgggi",
                "toBusId": "BUS-1762241385308-b9uaf3o6u",
                "fromBus": "BUS-1762241362676-gkytzgggi",
                "toBus": "BUS-1762241385308-b9uaf3o6u",
                "fromBusName": "LCB1-1",
                "toBusName": "LCB1-4",
                "rating": 1000,
                "primary": 13200,
                "secondary": 440,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "impedance": 4,
                "xr": 2.91,
                "tapSetting": 2.5
              },
              "voltageDrop": {
                "dropVolts": 29.36685229389505,
                "dropPercent": 6.51149718268183,
                "severity": "HIGH",
                "loading": 222.7648047701144
              }
            },
            {
              "step": 6,
              "component": {
                "id": "comp-1764642319536-4",
                "type": "cable",
                "tag": "C-440-LCB14-SH5D1-01",
                "description": "Branch Feed LCB1 to SH5-D1",
                "name": "C-440-LCB14-SH5D1-01 - 500 COPPER (3×) - 935.04ft",
                "fromBusId": "BUS-1762241385308-b9uaf3o6u",
                "toBusId": "BUS-1764641667535-sysyn6764",
                "fromBus": "BUS-1762241385308-b9uaf3o6u",
                "toBus": "BUS-1764641667535-sysyn6764",
                "fromBusName": "LCB1-4",
                "toBusName": "SH5-D1",
                "size": "500",
                "length": 935.04,
                "material": "copper",
                "conduit": "PVC",
                "parallel": 3,
                "manufacturer": "",
                "catalogNumber": "",
                "insulation": "THHN",
                "voltageRating": "1kV",
                "installationDate": "",
                "notes": "Branch Ckt. 4 from Substation LCB1 to Distribution Pannel SH5-D1 located at Shop 5, Grid D-1."
              },
              "voltageDrop": {
                "dropVolts": 19.51602360536039,
                "dropPercent": 4.43545991030918,
                "severity": "HIGH"
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "NON-COMPLIANT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH5-D1 (SH5-D1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        190.76 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 190.76 × (0.078478×0.870 + 0.048867×0.493)\nΔV = 30.520 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13197.51 V\n   Voltage Drop:    30.52 V (0.231%)\n   Voltage After:   13166.99 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.038644×0.870 + 0.024063×0.493)\nΔV = 7.676 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13166.99 V\n   Voltage Drop:    7.68 V (0.058%)\n   Voltage After:   13159.31 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.003260×0.870 + 0.001435×0.493)\nΔV = 0.598 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13159.31 V\n   Voltage Drop:    0.60 V (0.005%)\n   Voltage After:   13158.71 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 5: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n⚙️ TAP SETTING: +2.5%\n   Adjusted Secondary: 451.00V\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13158.71 V\n   Current:          97.43 A\n\nSECONDARY SIDE (440V):\n   Current:          2923.03 A\n   Full Load:        1312.16 A\n   Loading:          222.8% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 2923.03 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 29.367 V (6.511%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13158.71 V\n   Ideal secondary:     438.62 V\n   With tap:            449.59 V\n   After drop:          420.22 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 222.8% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 2785 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-440-LCB14-SH5D1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH5D1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              935.04 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH5-D1\nVoltage Level:       440V\nTemperature:         75°C\nParallel Config:     3 cables (current per cable: 267.50A)\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\nParallel Configuration:\n   R = 0.000031 / 3 = 0.000010 Ω/1000ft\n   X = 0.000036 / 3 = 0.000012 Ω/1000ft\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        802.51 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 802.51 × (0.009779×0.870 + 0.011220×0.493)\nΔV = 19.516 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  420.22 V\n   Voltage Drop:    19.52 V (4.435%)\n   Voltage After:   400.71 V\n   Status:          ⚠️ HIGH\n\n⚠️ WARNING: Exceeds recommended limits!\n   Recommendations:\n   • Review cable sizing\n   • Consider parallel conductors\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Secondary:       440.00 V\nTap Setting:             +2.5%\nTap-Adjusted Nominal:    451.00 V  ← BASELINE FOR VD%\nActual Voltage at Load:  400.71 V (88.85% of baseline)\nTotal Voltage Drop:      50.29 V (11.152%)\n\nℹ️ IEEE 141-1993 COMPLIANCE NOTE:\n   VD% calculated against tap-adjusted nominal (451.00V)\n   Legacy calculation (against 440.00V): 8.930%\n   CORRECT calculation: 11.152%\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\nCable 2 (C-13k2-EHV-DS05-01)       13166.99    30.52         33.01\nCable 3 (C-13k2-DS05-DS06-01)      13159.31     7.68         40.69\nCable 4 (C-13k2-DS06-LCB1-01)      13158.71     0.60         41.29\nTransformer 5 (XFMR07)               420.22    29.37      12779.78 (Tap: +2.5%)\nCable 6 (C-440-LCB14-SH5D1-01)       400.71    19.52      12799.29\n────────────────────────────────────────────────────────────────────────────────\n\n❌ NEC & IEEE 141 COMPLIANCE: NON-COMPLIANT\n────────────────────────────────────────────────────────────────────────────────\n❌ NON-COMPLIANT - Exceeds maximum allowed\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ❌\n  Combined:    7% ❌\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n✓ IEEE 141-1993 Section 3.4.2 - Transformer Tap Adjustment Applied\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 400.70647661000726,
          "cumulativeDropVolts": 50.293523389992686,
          "cumulativeDropPercent": 11.151557292681307,
          "nominalVoltage": 440,
          "tapPercent": 2.5,
          "tapAdjustedNominal": 450.99999999999994,
          "legacyDropPercent": 8.93034622499835
        },
        "arcFlash": {
          "busId": "BUS-1764641667535-sysyn6764",
          "busName": "SH5-D1",
          "busTag": "",
          "voltage": 440,
          "boltedFaultCurrent": 10507.379303992988,
          "arcingCurrent": 8931.27240839404,
          "arcingCurrentKA": 8.931272408394038,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.04537664583130503,
          "arcFlashBoundary": 3.5002420451237883,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH5-D1 (SH5-D1)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        10.507 kA (10507 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        8.931 kA (8931 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(8931) = 3.9509\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.2619\n  Arc Power = 10^3.2619 = 1827.74 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 1827.74 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 1827.74 × 0.033 × 372100 / (457² × 10000)\n  E = 0.05 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.05 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.05 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.05 / 1.2)\n  Db = 18 × 0.1945\n  Db = 3.50 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       3.50 inches (0.29 feet)\n                         89 mm (0.09 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.05 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           SH5-D1                                       │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.05                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         SH5-D1 (SH5-D1)\nVoltage:                     440 V\nBolted Fault Current:        10.507 kA\nArcing Fault Current:        8.931 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.05 cal/cm²\nArc Flash Boundary:          0.29 feet (3.50 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Limited"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
              "tag": "C-13k2-CCP-EHV1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241231132-5w7qb6ado",
              "name": "DS05",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762241679501,
              "type": "cable",
              "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
              "tag": "C-13k2-EHV-DS05-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241326460-uaw5du7ox",
              "name": "DS06",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242151646,
              "type": "cable",
              "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
              "tag": "C-13k2-DS05-DS06-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241362676-gkytzgggi",
              "name": "LCB1-1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242274061,
              "type": "cable",
              "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
              "tag": "C-13k2-DS06-LCB1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241385308-b9uaf3o6u",
              "name": "LCB1-4",
              "voltage": 440,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242383949,
              "type": "transformer",
              "name": "1000 kVA Transformer (13200V / 440V)",
              "tag": "XFMR07"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1764641667535-sysyn6764",
              "name": "SH5-D1",
              "voltage": 440,
              "type": "branch",
              "tag": ""
            },
            "component": {
              "id": "comp-1764642319536-4",
              "type": "cable",
              "name": "C-440-LCB14-SH5D1-01 - 500 COPPER (3×) - 935.04ft",
              "tag": "C-440-LCB14-SH5D1-01"
            }
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.6586629740869246,
        "totalXpu": 1.060971342250804,
        "totalZpu": 1.2487982633357981,
        "xrRatio": 1.610795481135981,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    },
    {
      "id": "BUS-1764641698432-05tp7k0og",
      "name": "LCB1-P",
      "voltage": 440,
      "type": "branch",
      "tag": "",
      "parent": null,
      "parentBus": "BUS-1762241385308-b9uaf3o6u",
      "availableFaultCurrent": 0,
      "xrRatio": 2.6982868093865133,
      "demandFactor": 1,
      "diversityFactor": 1,
      "utilityFaultCurrent": null,
      "utilityFaultMVA": null,
      "utilityXR": null,
      "loadCurrent": 131.22,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 24.531798813088383,
            "threePhaseAsym": 24.554479499199367,
            "lineToGround": 22.76691446033,
            "lineToLine": 21.24453777213454
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.010355299274177204,
            "resistance": 0.003598551922722858,
            "reactance": 0.009709925185975564,
            "angle": 69.66501595792516
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.012763518317952806,
            "resistance": 0.00528481239999,
            "reactance": 0.011618010059800635
          },
          "xrRatio": 2.6982868093865133,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
                "tag": "C-13k2-EHV-DS05-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241326460-uaw5du7ox",
                "name": "DS06",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242151646,
                "type": "cable",
                "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
                "tag": "C-13k2-DS05-DS06-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241362676-gkytzgggi",
                "name": "LCB1-1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242274061,
                "type": "cable",
                "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
                "tag": "C-13k2-DS06-LCB1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241385308-b9uaf3o6u",
                "name": "LCB1-4",
                "voltage": 440,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "tag": "XFMR07"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1764641698432-05tp7k0og",
                "name": "LCB1-P",
                "voltage": 440,
                "type": "branch",
                "tag": ""
              },
              "component": {
                "id": "comp-1764642537648-5",
                "type": "cable",
                "name": "C-440-LCB14-LCB1P-01 - 250 COPPER - 10ft",
                "tag": "C-440-LCB14-LCB1P-01"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.18587561584312284,
            "totalXpu": 0.5015457224160932,
            "totalZpu": 0.5348811608562606,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.021124, X_pu = 0.101651\n   Z0: R0_pu = 0.038712, X0_pu = 0.156993\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 617) / 1\n   R = 0.038644 / 1\n   R = 0.038644 Ω\n\n   X = (0.000039 × 617) / 1\n   X = 0.024063 / 1\n   X = 0.024063 Ω\n\nSequence Impedances:\n   Z1: R = 0.038644 Ω, X = 0.024063 Ω\n   Z0: R0 = 0.115931 Ω, X0 = 0.072189 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.038644 / 17.424000 = 0.002218 pu\n   X_pu = 0.024063 / 17.424000 = 0.001381 pu\n   R0_pu = 0.115931 / 17.424000 = 0.006654 pu\n   X0_pu = 0.072189 / 17.424000 = 0.004143 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023342, X_pu = 0.103032\n   Z0: R0_pu = 0.045366, X0_pu = 0.161136\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023529, X_pu = 0.103114\n   Z0: R0_pu = 0.045927, X0_pu = 0.161383\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.153525, X_pu = 0.481401\n   Z0: R0_pu = 0.175923, X0_pu = 0.539670\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-440-LCB14-LCB1P-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-LCB1P-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              10 ft\nFrom Bus:            LCB1-4\nTo Bus:              LCB1-P\nTemperature:         75°C\nVoltage Level:       440V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 10) / 1\n   R = 0.000626 / 1\n   R = 0.000626 Ω\n\n   X = (0.000039 × 10) / 1\n   X = 0.000390 / 1\n   X = 0.000390 Ω\n\nSequence Impedances:\n   Z1: R = 0.000626 Ω, X = 0.000390 Ω\n   Z0: R0 = 0.001879 Ω, X0 = 0.001170 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.000626 / 0.019360 = 0.032351 pu\n   X_pu = 0.000390 / 0.019360 = 0.020145 pu\n   R0_pu = 0.001879 / 0.019360 = 0.097053 pu\n   X0_pu = 0.001170 / 0.019360 = 0.060434 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.185876, X_pu = 0.501546\n   Z0: R0_pu = 0.272976, X0_pu = 0.600104\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCB1-P (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.185876 pu\n  X_pu = 0.501546 pu\n  Z_pu = 0.534881 pu\n  X/R Ratio = 2.698\n\nZ0 (Zero Sequence):\n  R0_pu = 0.272976 pu\n  X0_pu = 0.600104 pu\n  Z0_pu = 0.659273 pu\n  Z0/Z1 Ratio = 1.233\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.534881 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.003599 Ω, X = 0.009710 Ω, Z = 0.010355 Ω\n  Z0: R0 = 0.005285 Ω, X0 = 0.011618 Ω, Z0 = 0.012764 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.534881 = 1.869574 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 1.869574 × 13121.60\nI_sc = 24531.80 A\nI_sc = 24.532 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.009710 / (2π × 60 × 0.003599)\nτ = 7.157 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0009\n\nAsymmetrical Current:\nI_asym = 24.532 kA × 1.0009\nI_asym = 24.554 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.534881 + 0.534881 + 0.659273\nZ_total_pu = 1.729035 pu\n\nI_LG_pu = 3.0 / 1.729035 = 1.735072 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 1.735072 × 13121.60\nI_LG = 22766.91 A\nI_LG = 22.767 kA\n\n✓ 3-phase fault (24.532 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           24.532 |            24.554\nLine-to-Ground (L-G)          |           22.767 |            22.788\nLine-to-Line (L-L)            |           21.245 |            21.264\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCB1-P\nSystem Voltage:          440V\nSymmetrical Fault:       24.532 kA\nAsymmetrical Peak:       24.554 kA\nLine-to-Ground Fault:    22.767 kA\nX/R Ratio:               2.70\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        24.532 kA (symmetrical)\nMinimum Rating Required: 31 kA (125% of fault per NEC 110.9)\nRecommended Standard:    35 kA @ 440V\nSafety Margin:           42.7% ✅ Good\nMomentary Rating:        91.0 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 36 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 36 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 35 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 36 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 35 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 24.5 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    33 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   36.8 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   27.3 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  24.6 kA\nRequired Bus Bracing:    31 kA peak (125% safety factor)\nRecommended Standards:   42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               3.01e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 30.7 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"24.532 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "arcFlash": null
        },
        "loadFlow": {
          "busId": "BUS-1764641698432-05tp7k0og",
          "busName": "LCB1-P",
          "busVoltage": 440,
          "totalLoad": 131.22,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "LCB1-P",
                "busTag": "",
                "current": 131.22,
                "powerKVA": 100.00307106644276
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 131.22,
            "totalPowerKVA": 100.00307106644276,
            "totalPowerKW": 87.0026718278052,
            "powerFactor": 0.87,
            "connectedCurrent": 131.22
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCB1-P (LCB1-P)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 LCB1-P (LCB1-P) - 440V\n  💡 Direct Load: 131.22 A (100.00 kVA)\n  ├─ 📊 Subtotal: 131.22 A (100.00 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT LCB1-P\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      131.22 A\nTotal Apparent Power:    100.00 kVA\nTotal Active Power:      87.00 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       131.22       100.00       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              131.22       100.00            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 131.22A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (131.22A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Mixed Load Bus",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 131.22,
          "demandLoad": 111.53699999999999,
          "diversityLoad": 111.53699999999999,
          "demandSummary": {
            "connectedCurrent": 131.22,
            "connectedPowerKVA": 100.00307106644276,
            "demandCurrent": 111.53699999999999,
            "demandPowerKVA": 85.00261040647634,
            "diversityCurrent": 111.53699999999999,
            "diversityPowerKVA": 85.00261040647634,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       LCB1-P\nBus Voltage:               440V\nBus Classification:        Mixed Load Bus\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            131.22 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               111.54 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           111.54 A = 131.22 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            111.54 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           111.54 A = 111.54 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           100.00 kVA\nDemand Power:              85.00 kVA\nDiversity Power:           85.00 kVA\n\nPower Reduction:           15.00 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1764641698432-05tp7k0og",
          "busName": "LCB1-P",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 420.05495275665555,
          "nominalLoadVoltage": 440,
          "tapAdjustment": {
            "hasTransformerWithTap": true,
            "tapPercent": 2.5,
            "nominalSecondary": 440,
            "tapAdjustedNominal": 450.99999999999994
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV-DS05-01",
              "name": "C-13k2-EHV-DS05-01 COPPER - 1253ft",
              "length": 1253,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS05",
              "current": 190.76433333333333,
              "dropVolts": 30.520107694264006,
              "dropPercent": 0.2312129370777576,
              "severity": "LOW",
              "resistance": 0.07847755142500001,
              "reactance": 0.048867,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13197.506981740687,
              "voltageAfterDrop": 13166.986874046423
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS05-DS06-01",
              "name": "C-13k2-DS05-DS06-01 COPPER - 617ft",
              "length": 617,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS05",
              "toBus": "DS06",
              "current": 97.43433333333334,
              "dropVolts": 7.676000486803992,
              "dropPercent": 0.05815151883942418,
              "severity": "LOW",
              "resistance": 0.038643774325000005,
              "reactance": 0.024063,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13166.986874046423,
              "voltageAfterDrop": 13159.310873559618
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS06-LCB1-01",
              "name": "C-13k2-DS06-LCB1-01 COPPER - 35ft",
              "length": 35,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS06",
              "toBus": "LCB1-1",
              "current": 97.43433333333334,
              "dropVolts": 0.5981171909515687,
              "dropPercent": 0.004531190840542187,
              "severity": "LOW",
              "resistance": 0.0032604981500000004,
              "reactance": 0.001435,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13159.310873559618,
              "voltageAfterDrop": 13158.712756368666
            },
            {
              "step": 5,
              "type": "transformer",
              "tag": "XFMR07",
              "name": "XFMR07 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 450.99999999999994,
              "tapSetting": 2.5,
              "impedance": 4,
              "fromBus": "LCB1-1",
              "toBus": "LCB1-4",
              "primaryCurrent": 97.43433333333334,
              "secondaryCurrent": 2923.03,
              "current": 2923.03,
              "dropVolts": 29.36685229389505,
              "dropPercent": 6.51149718268183,
              "severity": "HIGH",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 222.7648047701144,
              "voltageLevel": 440,
              "voltageBeforeDrop": 449.5893525092627,
              "voltageAfterDrop": 420.22250021536763
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-440-LCB14-LCB1P-01",
              "name": "C-440-LCB14-LCB1P-01 COPPER - 10ft",
              "length": 10,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "LCB1-4",
              "toBus": "LCB1-P",
              "current": 131.22,
              "dropVolts": 0.16754745871205629,
              "dropPercent": 0.0380789678891037,
              "severity": "LOW",
              "resistance": 0.00062631725,
              "reactance": 0.00039,
              "voltageLevel": 440,
              "voltageBeforeDrop": 420.22250021536763,
              "voltageAfterDrop": 420.05495275665555
            }
          ],
          "totalDropVolts": 30.94504724334439,
          "totalDropPercent": 6.861429543978802,
          "maxDropPercent": 6.51149718268183,
          "maxDropComponent": {
            "step": 5,
            "name": "XFMR07 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 5,
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "tag": "XFMR07",
                "description": "Distribution Xformer for LCB1",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "fromBusId": "BUS-1762241362676-gkytzgggi",
                "toBusId": "BUS-1762241385308-b9uaf3o6u",
                "fromBus": "BUS-1762241362676-gkytzgggi",
                "toBus": "BUS-1762241385308-b9uaf3o6u",
                "fromBusName": "LCB1-1",
                "toBusName": "LCB1-4",
                "rating": 1000,
                "primary": 13200,
                "secondary": 440,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "impedance": 4,
                "xr": 2.91,
                "tapSetting": 2.5
              },
              "voltageDrop": {
                "dropVolts": 29.36685229389505,
                "dropPercent": 6.51149718268183,
                "severity": "HIGH",
                "loading": 222.7648047701144
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "WARNING"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCB1-P (LCB1-P)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        190.76 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 190.76 × (0.078478×0.870 + 0.048867×0.493)\nΔV = 30.520 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13197.51 V\n   Voltage Drop:    30.52 V (0.231%)\n   Voltage After:   13166.99 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.038644×0.870 + 0.024063×0.493)\nΔV = 7.676 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13166.99 V\n   Voltage Drop:    7.68 V (0.058%)\n   Voltage After:   13159.31 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.003260×0.870 + 0.001435×0.493)\nΔV = 0.598 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13159.31 V\n   Voltage Drop:    0.60 V (0.005%)\n   Voltage After:   13158.71 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 5: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n⚙️ TAP SETTING: +2.5%\n   Adjusted Secondary: 451.00V\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13158.71 V\n   Current:          97.43 A\n\nSECONDARY SIDE (440V):\n   Current:          2923.03 A\n   Full Load:        1312.16 A\n   Loading:          222.8% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 2923.03 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 29.367 V (6.511%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13158.71 V\n   Ideal secondary:     438.62 V\n   With tap:            449.59 V\n   After drop:          420.22 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 222.8% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 2785 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-440-LCB14-LCB1P-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-LCB1P-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              10 ft\nFrom Bus:            LCB1-4\nTo Bus:              LCB1-P\nVoltage Level:       440V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        131.22 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 131.22 × (0.000626×0.870 + 0.000390×0.493)\nΔV = 0.168 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  420.22 V\n   Voltage Drop:    0.17 V (0.038%)\n   Voltage After:   420.05 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Secondary:       440.00 V\nTap Setting:             +2.5%\nTap-Adjusted Nominal:    451.00 V  ← BASELINE FOR VD%\nActual Voltage at Load:  420.05 V (93.14% of baseline)\nTotal Voltage Drop:      30.95 V (6.861%)\n\nℹ️ IEEE 141-1993 COMPLIANCE NOTE:\n   VD% calculated against tap-adjusted nominal (451.00V)\n   Legacy calculation (against 440.00V): 4.533%\n   CORRECT calculation: 6.861%\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\nCable 2 (C-13k2-EHV-DS05-01)       13166.99    30.52         33.01\nCable 3 (C-13k2-DS05-DS06-01)      13159.31     7.68         40.69\nCable 4 (C-13k2-DS06-LCB1-01)      13158.71     0.60         41.29\nTransformer 5 (XFMR07)               420.22    29.37      12779.78 (Tap: +2.5%)\nCable 6 (C-440-LCB14-LCB1P-01)       420.05     0.17      12779.95\n────────────────────────────────────────────────────────────────────────────────\n\n⚠️ NEC & IEEE 141 COMPLIANCE: WARNING\n────────────────────────────────────────────────────────────────────────────────\n⚠️ WARNING - Approaching maximum limit\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ❌\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n✓ IEEE 141-1993 Section 3.4.2 - Transformer Tap Adjustment Applied\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 420.05495275665555,
          "cumulativeDropVolts": 30.94504724334439,
          "cumulativeDropPercent": 6.861429543978802,
          "nominalVoltage": 440,
          "tapPercent": 2.5,
          "tapAdjustedNominal": 450.99999999999994,
          "legacyDropPercent": 4.532965282578283
        },
        "arcFlash": {
          "busId": "BUS-1764641698432-05tp7k0og",
          "busName": "LCB1-P",
          "busTag": "",
          "voltage": 440,
          "boltedFaultCurrent": 24531.798813088382,
          "arcingCurrent": 20852.028991125124,
          "arcingCurrentKA": 20.852028991125124,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.09022371861133661,
          "arcFlashBoundary": 4.935626001335685,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCB1-P (LCB1-P)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        24.532 kA (24532 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        20.852 kA (20852 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(20852) = 4.3191\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.5604\n  Arc Power = 10^3.5604 = 3634.15 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 3634.15 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 3634.15 × 0.033 × 372100 / (457² × 10000)\n  E = 0.09 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.09 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.09 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.09 / 1.2)\n  Db = 18 × 0.2742\n  Db = 4.94 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       4.94 inches (0.41 feet)\n                         125 mm (0.13 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.4 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.09 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           LCB1-P                                       │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.09                                         cal/cm² │\n│  Arc Flash Boundary:  0.4                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         LCB1-P (LCB1-P)\nVoltage:                     440 V\nBolted Fault Current:        24.532 kA\nArcing Fault Current:        20.852 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.09 cal/cm²\nArc Flash Boundary:          0.41 feet (4.94 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Limited"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
              "tag": "C-13k2-CCP-EHV1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241231132-5w7qb6ado",
              "name": "DS05",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762241679501,
              "type": "cable",
              "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
              "tag": "C-13k2-EHV-DS05-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241326460-uaw5du7ox",
              "name": "DS06",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242151646,
              "type": "cable",
              "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
              "tag": "C-13k2-DS05-DS06-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241362676-gkytzgggi",
              "name": "LCB1-1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242274061,
              "type": "cable",
              "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
              "tag": "C-13k2-DS06-LCB1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241385308-b9uaf3o6u",
              "name": "LCB1-4",
              "voltage": 440,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242383949,
              "type": "transformer",
              "name": "1000 kVA Transformer (13200V / 440V)",
              "tag": "XFMR07"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1764641698432-05tp7k0og",
              "name": "LCB1-P",
              "voltage": 440,
              "type": "branch",
              "tag": ""
            },
            "component": {
              "id": "comp-1764642537648-5",
              "type": "cable",
              "name": "C-440-LCB14-LCB1P-01 - 250 COPPER - 10ft",
              "tag": "C-440-LCB14-LCB1P-01"
            }
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.18587561584312282,
        "totalXpu": 0.5015457224160932,
        "totalZpu": 0.5348811608562606,
        "xrRatio": 2.6982868093865133,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    },
    {
      "id": "BUS-1764641725903-btx8wjmqj",
      "name": "SH3-E2",
      "voltage": 440,
      "type": "branch",
      "tag": "",
      "parent": null,
      "parentBus": "BUS-1762241385308-b9uaf3o6u",
      "availableFaultCurrent": 0,
      "xrRatio": 1.145952560150883,
      "demandFactor": 1,
      "diversityFactor": 1,
      "utilityFaultCurrent": null,
      "utilityFaultMVA": null,
      "utilityXR": null,
      "loadCurrent": 126.3,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 11.701327748187092,
            "threePhaseAsym": 11.70132858882257,
            "lineToGround": 8.257763678677874,
            "lineToLine": 10.13334982993002
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.021709854121707967,
            "resistance": 0.014274129448972859,
            "reactance": 0.01635747518597556,
            "angle": 48.89086286166218
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.048869485899800835,
            "resistance": 0.03731154497874,
            "reactance": 0.03156066005980063
          },
          "xrRatio": 1.145952560150883,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source",
                "tag": ""
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
                "tag": "C-13k2-CCP-EHV1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
                "tag": "C-13k2-EHV-DS05-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241326460-uaw5du7ox",
                "name": "DS06",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242151646,
                "type": "cable",
                "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
                "tag": "C-13k2-DS05-DS06-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241362676-gkytzgggi",
                "name": "LCB1-1",
                "voltage": 13200,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242274061,
                "type": "cable",
                "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
                "tag": "C-13k2-DS06-LCB1-01"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241385308-b9uaf3o6u",
                "name": "LCB1-4",
                "voltage": 440,
                "type": "distribution",
                "tag": ""
              },
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "tag": "XFMR07"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1764641725903-btx8wjmqj",
                "name": "SH3-E2",
                "voltage": 440,
                "type": "branch",
                "tag": ""
              },
              "component": {
                "id": "comp-1764642676584-6",
                "type": "cable",
                "name": "C-440-LCB14-SH3E2 - 250 COPPER - 180.45ft",
                "tag": "C-440-LCB14-SH3E2"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.7373000748436395,
            "totalXpu": 0.8449109083665064,
            "totalZpu": 1.1213767624849158,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     4.37 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 4373.865675678983)\n   Z = 13200 / 7575.76\n   Z = 1.742400 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.286449 Ω\n   X = R × (X/R) = 1.718693 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.286449 Ω\n   X1 = 1.718693 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.429673 Ω\n   X0 = 2.578039 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.286449 / 17.424000 = 0.016440 pu\n   X_pu = 1.718693 / 17.424000 = 0.098639 pu\n   R0_pu = 0.429673 / 17.424000 = 0.024660 pu\n   X0_pu = 2.578039 / 17.424000 = 0.147959 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016440, X_pu = 0.098639\n   Z0: R0_pu = 0.024660, X0_pu = 0.147959\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.016620, X_pu = 0.098846\n   Z0: R0_pu = 0.025200, X0_pu = 0.148579\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.021124, X_pu = 0.101651\n   Z0: R0_pu = 0.038712, X0_pu = 0.156993\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 617) / 1\n   R = 0.038644 / 1\n   R = 0.038644 Ω\n\n   X = (0.000039 × 617) / 1\n   X = 0.024063 / 1\n   X = 0.024063 Ω\n\nSequence Impedances:\n   Z1: R = 0.038644 Ω, X = 0.024063 Ω\n   Z0: R0 = 0.115931 Ω, X0 = 0.072189 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.038644 / 17.424000 = 0.002218 pu\n   X_pu = 0.024063 / 17.424000 = 0.001381 pu\n   R0_pu = 0.115931 / 17.424000 = 0.006654 pu\n   X0_pu = 0.072189 / 17.424000 = 0.004143 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023342, X_pu = 0.103032\n   Z0: R0_pu = 0.045366, X0_pu = 0.161136\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.023529, X_pu = 0.103114\n   Z0: R0_pu = 0.045927, X0_pu = 0.161383\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.153525, X_pu = 0.481401\n   Z0: R0_pu = 0.175923, X0_pu = 0.539670\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-440-LCB14-SH3E2\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH3E2\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              180.45 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH3-E2\nTemperature:         75°C\nVoltage Level:       440V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 180.45) / 1\n   R = 0.011302 / 1\n   R = 0.011302 Ω\n\n   X = (0.000039 × 180.45) / 1\n   X = 0.007038 / 1\n   X = 0.007038 Ω\n\nSequence Impedances:\n   Z1: R = 0.011302 Ω, X = 0.007038 Ω\n   Z0: R0 = 0.033906 Ω, X0 = 0.021113 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.011302 / 0.019360 = 0.583776 pu\n   X_pu = 0.007038 / 0.019360 = 0.363510 pu\n   R0_pu = 0.033906 / 0.019360 = 1.751327 pu\n   X0_pu = 0.021113 / 0.019360 = 1.090529 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.737300, X_pu = 0.844911\n   Z0: R0_pu = 1.927249, X0_pu = 1.630199\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH3-E2 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.737300 pu\n  X_pu = 0.844911 pu\n  Z_pu = 1.121377 pu\n  X/R Ratio = 1.146\n\nZ0 (Zero Sequence):\n  R0_pu = 1.927249 pu\n  X0_pu = 1.630199 pu\n  Z0_pu = 2.524250 pu\n  Z0/Z1 Ratio = 2.251\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.121377 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.014274 Ω, X = 0.016357 Ω, Z = 0.021710 Ω\n  Z0: R0 = 0.037312 Ω, X0 = 0.031561 Ω, Z0 = 0.048869 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.121377 = 0.891761 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.891761 × 13121.60\nI_sc = 11701.33 A\nI_sc = 11.701 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.016357 / (2π × 60 × 0.014274)\nτ = 3.040 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 11.701 kA × 1.0000\nI_asym = 11.701 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.121377 + 1.121377 + 2.524250\nZ_total_pu = 4.767004 pu\n\nI_LG_pu = 3.0 / 4.767004 = 0.629326 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.629326 × 13121.60\nI_LG = 8257.76 A\nI_LG = 8.258 kA\n\n✓ 3-phase fault (11.701 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           11.701 |            11.701\nLine-to-Ground (L-G)          |            8.258 |             8.258\nLine-to-Line (L-L)            |           10.133 |            10.133\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH3-E2\nSystem Voltage:          440V\nSymmetrical Fault:       11.701 kA\nAsymmetrical Peak:       11.701 kA\nLine-to-Ground Fault:    8.258 kA\nX/R Ratio:               1.15\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        11.701 kA (symmetrical)\nMinimum Rating Required: 15 kA (125% of fault per NEC 110.9)\nRecommended Standard:    18 kA @ 440V\nSafety Margin:           53.8% ✅ Good\nMomentary Rating:        46.8 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 11.7 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    16 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   17.6 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   9.9 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  11.7 kA\nRequired Bus Bracing:    15 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               6.85e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 14.6 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"11.701 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "arcFlash": null
        },
        "loadFlow": {
          "busId": "BUS-1764641725903-btx8wjmqj",
          "busName": "SH3-E2",
          "busVoltage": 440,
          "totalLoad": 126.3,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "SH3-E2",
                "busTag": "",
                "current": 126.3,
                "powerKVA": 96.25352747821765
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 126.3,
            "totalPowerKVA": 96.25352747821765,
            "totalPowerKW": 83.74056890604935,
            "powerFactor": 0.87,
            "connectedCurrent": 126.3
          },
          "pathTrace": [
            {
              "sequence": 0,
              "bus": {
                "name": "Unknown",
                "voltage": 0,
                "type": "unknown",
                "tag": ""
              },
              "component": null
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH3-E2 (SH3-E2)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 SH3-E2 (SH3-E2) - 440V\n  💡 Direct Load: 126.30 A (96.25 kVA)\n  ├─ 📊 Subtotal: 126.30 A (96.25 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT SH3-E2\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      126.30 A\nTotal Apparent Power:    96.25 kVA\nTotal Active Power:      83.74 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       126.30        96.25       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              126.30        96.25            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 126.30A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (126.30A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "demandFactorsApplied": true,
          "busClassification": "Mixed Load Bus",
          "isMainDistributionBus": false,
          "substationCount": 0,
          "connectedLoad": 126.3,
          "demandLoad": 107.35499999999999,
          "diversityLoad": 107.35499999999999,
          "demandSummary": {
            "connectedCurrent": 126.3,
            "connectedPowerKVA": 96.25352747821765,
            "demandCurrent": 107.35499999999999,
            "demandPowerKVA": 81.815498356485,
            "diversityCurrent": 107.35499999999999,
            "diversityPowerKVA": 81.815498356485,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       SH3-E2\nBus Voltage:               440V\nBus Classification:        Mixed Load Bus\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            126.30 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               107.35 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           107.35 A = 126.30 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nApplication Level:         Bus-Level\nDiversity Load:            107.35 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           107.35 A = 107.35 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           96.25 kVA\nDemand Power:              81.82 kVA\nDiversity Power:           81.82 kVA\n\nPower Reduction:           14.44 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1764641725903-btx8wjmqj",
          "busName": "SH3-E2",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 417.31246631338945,
          "nominalLoadVoltage": 440,
          "tapAdjustment": {
            "hasTransformerWithTap": true,
            "tapPercent": 2.5,
            "nominalSecondary": 440,
            "tapAdjustedNominal": 450.99999999999994
          },
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 319.51666360240466,
              "dropVolts": 2.493018259312778,
              "dropPercent": 0.01888650196449074,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13197.506981740687
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV-DS05-01",
              "name": "C-13k2-EHV-DS05-01 COPPER - 1253ft",
              "length": 1253,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS05",
              "current": 190.76433333333333,
              "dropVolts": 30.520107694264006,
              "dropPercent": 0.2312129370777576,
              "severity": "LOW",
              "resistance": 0.07847755142500001,
              "reactance": 0.048867,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13197.506981740687,
              "voltageAfterDrop": 13166.986874046423
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS05-DS06-01",
              "name": "C-13k2-DS05-DS06-01 COPPER - 617ft",
              "length": 617,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS05",
              "toBus": "DS06",
              "current": 97.43433333333334,
              "dropVolts": 7.676000486803992,
              "dropPercent": 0.05815151883942418,
              "severity": "LOW",
              "resistance": 0.038643774325000005,
              "reactance": 0.024063,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13166.986874046423,
              "voltageAfterDrop": 13159.310873559618
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS06-LCB1-01",
              "name": "C-13k2-DS06-LCB1-01 COPPER - 35ft",
              "length": 35,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS06",
              "toBus": "LCB1-1",
              "current": 97.43433333333334,
              "dropVolts": 0.5981171909515687,
              "dropPercent": 0.004531190840542187,
              "severity": "LOW",
              "resistance": 0.0032604981500000004,
              "reactance": 0.001435,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13159.310873559618,
              "voltageAfterDrop": 13158.712756368666
            },
            {
              "step": 5,
              "type": "transformer",
              "tag": "XFMR07",
              "name": "XFMR07 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 450.99999999999994,
              "tapSetting": 2.5,
              "impedance": 4,
              "fromBus": "LCB1-1",
              "toBus": "LCB1-4",
              "primaryCurrent": 97.43433333333334,
              "secondaryCurrent": 2923.03,
              "current": 2923.03,
              "dropVolts": 29.36685229389505,
              "dropPercent": 6.51149718268183,
              "severity": "HIGH",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 222.7648047701144,
              "voltageLevel": 440,
              "voltageBeforeDrop": 449.5893525092627,
              "voltageAfterDrop": 420.22250021536763
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-440-LCB14-SH3E2",
              "name": "C-440-LCB14-SH3E2 COPPER - 180.45ft",
              "length": 180.45,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "LCB1-4",
              "toBus": "SH3-E2",
              "current": 126.3,
              "dropVolts": 2.910033901978195,
              "dropPercent": 0.6613713413586807,
              "severity": "LOW",
              "resistance": 0.01130189477625,
              "reactance": 0.007037549999999999,
              "voltageLevel": 440,
              "voltageBeforeDrop": 420.22250021536763,
              "voltageAfterDrop": 417.31246631338945
            }
          ],
          "totalDropVolts": 33.68753368661049,
          "totalDropPercent": 7.469519664436917,
          "maxDropPercent": 6.51149718268183,
          "maxDropComponent": {
            "step": 5,
            "name": "XFMR07 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 5,
              "component": {
                "id": 1762242383949,
                "type": "transformer",
                "tag": "XFMR07",
                "description": "Distribution Xformer for LCB1",
                "name": "1000 kVA Transformer (13200V / 440V)",
                "fromBusId": "BUS-1762241362676-gkytzgggi",
                "toBusId": "BUS-1762241385308-b9uaf3o6u",
                "fromBus": "BUS-1762241362676-gkytzgggi",
                "toBus": "BUS-1762241385308-b9uaf3o6u",
                "fromBusName": "LCB1-1",
                "toBusName": "LCB1-4",
                "rating": 1000,
                "primary": 13200,
                "secondary": 440,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "impedance": 4,
                "xr": 2.91,
                "tapSetting": 2.5
              },
              "voltageDrop": {
                "dropVolts": 29.36685229389505,
                "dropPercent": 6.51149718268183,
                "severity": "HIGH",
                "loading": 222.7648047701144
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "NON-COMPLIANT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH3-E2 (SH3-E2)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     4.37 kA\nSource Impedance:    1.742400 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        319.52 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 319.52 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 2.493 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    2.49 V (0.019%)\n   Voltage After:   13197.51 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        190.76 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 190.76 × (0.078478×0.870 + 0.048867×0.493)\nΔV = 30.520 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13197.51 V\n   Voltage Drop:    30.52 V (0.231%)\n   Voltage After:   13166.99 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS05-DS06-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-DS06-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              617 ft\nFrom Bus:            DS05\nTo Bus:              DS06\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.038644×0.870 + 0.024063×0.493)\nΔV = 7.676 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13166.99 V\n   Voltage Drop:    7.68 V (0.058%)\n   Voltage After:   13159.31 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS06-LCB1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS06-LCB1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS06\nTo Bus:              LCB1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        97.43 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 97.43 × (0.003260×0.870 + 0.001435×0.493)\nΔV = 0.598 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13159.31 V\n   Voltage Drop:    0.60 V (0.005%)\n   Voltage After:   13158.71 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 5: TRANSFORMER - XFMR07\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR07\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCB1-1\nTo Bus:              LCB1-4\n\n⚙️ TAP SETTING: +2.5%\n   Adjusted Secondary: 451.00V\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13158.71 V\n   Current:          97.43 A\n\nSECONDARY SIDE (440V):\n   Current:          2923.03 A\n   Full Load:        1312.16 A\n   Loading:          222.8% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 2923.03 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 29.367 V (6.511%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13158.71 V\n   Ideal secondary:     438.62 V\n   With tap:            449.59 V\n   After drop:          420.22 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 222.8% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 2785 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-440-LCB14-SH3E2\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCB14-SH3E2\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              180.45 ft\nFrom Bus:            LCB1-4\nTo Bus:              SH3-E2\nVoltage Level:       440V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        126.30 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 126.30 × (0.011302×0.870 + 0.007038×0.493)\nΔV = 2.910 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  420.22 V\n   Voltage Drop:    2.91 V (0.661%)\n   Voltage After:   417.31 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Secondary:       440.00 V\nTap Setting:             +2.5%\nTap-Adjusted Nominal:    451.00 V  ← BASELINE FOR VD%\nActual Voltage at Load:  417.31 V (92.53% of baseline)\nTotal Voltage Drop:      33.69 V (7.470%)\n\nℹ️ IEEE 141-1993 COMPLIANCE NOTE:\n   VD% calculated against tap-adjusted nominal (451.00V)\n   Legacy calculation (against 440.00V): 5.156%\n   CORRECT calculation: 7.470%\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13197.51     2.49          2.49\nCable 2 (C-13k2-EHV-DS05-01)       13166.99    30.52         33.01\nCable 3 (C-13k2-DS05-DS06-01)      13159.31     7.68         40.69\nCable 4 (C-13k2-DS06-LCB1-01)      13158.71     0.60         41.29\nTransformer 5 (XFMR07)               420.22    29.37      12779.78 (Tap: +2.5%)\nCable 6 (C-440-LCB14-SH3E2)          417.31     2.91      12782.69\n────────────────────────────────────────────────────────────────────────────────\n\n❌ NEC & IEEE 141 COMPLIANCE: NON-COMPLIANT\n────────────────────────────────────────────────────────────────────────────────\n❌ NON-COMPLIANT - Exceeds maximum allowed\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ❌\n  Combined:    7% ❌\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n✓ IEEE 141-1993 Section 3.4.2 - Transformer Tap Adjustment Applied\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "actualVoltageAtLoad": 417.31246631338945,
          "cumulativeDropVolts": 33.68753368661049,
          "cumulativeDropPercent": 7.469519664436917,
          "nominalVoltage": 440,
          "tapPercent": 2.5,
          "tapAdjustedNominal": 450.99999999999994,
          "legacyDropPercent": 5.156257656047853
        },
        "arcFlash": {
          "busId": "BUS-1764641725903-btx8wjmqj",
          "busName": "SH3-E2",
          "busTag": "",
          "voltage": 440,
          "boltedFaultCurrent": 11701.327748187092,
          "arcingCurrent": 9946.128585959028,
          "arcingCurrentKA": 9.946128585959029,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.04951309282548752,
          "arcFlashBoundary": 3.6563007347429224,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-12-02 14:30:58 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH3-E2 (SH3-E2)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        11.701 kA (11701 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        9.946 kA (9946 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(9946) = 3.9977\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.2998\n  Arc Power = 10^3.2998 = 1994.35 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 1994.35 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 1994.35 × 0.033 × 372100 / (457² × 10000)\n  E = 0.05 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.05 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.05 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.05 / 1.2)\n  Db = 18 × 0.2031\n  Db = 3.66 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       3.66 inches (0.30 feet)\n                         93 mm (0.09 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.05 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           SH3-E2                                       │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.05                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-12-02 14:30:58 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         SH3-E2 (SH3-E2)\nVoltage:                     440 V\nBolted Fault Current:        11.701 kA\nArcing Fault Current:        9.946 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.05 cal/cm²\nArc Flash Boundary:          0.30 feet (3.66 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-12-02 14:30:58 UTC",
          "hazardLevel": "Limited"
        },
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source",
              "tag": ""
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
              "tag": "C-13k2-CCP-EHV1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241231132-5w7qb6ado",
              "name": "DS05",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762241679501,
              "type": "cable",
              "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
              "tag": "C-13k2-EHV-DS05-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241326460-uaw5du7ox",
              "name": "DS06",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242151646,
              "type": "cable",
              "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
              "tag": "C-13k2-DS05-DS06-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241362676-gkytzgggi",
              "name": "LCB1-1",
              "voltage": 13200,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242274061,
              "type": "cable",
              "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
              "tag": "C-13k2-DS06-LCB1-01"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241385308-b9uaf3o6u",
              "name": "LCB1-4",
              "voltage": 440,
              "type": "distribution",
              "tag": ""
            },
            "component": {
              "id": 1762242383949,
              "type": "transformer",
              "name": "1000 kVA Transformer (13200V / 440V)",
              "tag": "XFMR07"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1764641725903-btx8wjmqj",
              "name": "SH3-E2",
              "voltage": 440,
              "type": "branch",
              "tag": ""
            },
            "component": {
              "id": "comp-1764642676584-6",
              "type": "cable",
              "name": "C-440-LCB14-SH3E2 - 250 COPPER - 180.45ft",
              "tag": "C-440-LCB14-SH3E2"
            }
          }
        ],
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.7373000748436395,
        "totalXpu": 0.8449109083665063,
        "totalZpu": 1.1213767624849158,
        "xrRatio": 1.145952560150883,
        "method": "per-unit",
        "calculationDate": "2025-12-02 14:30:58 UTC",
        "analysisComplete": true,
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      }
    }
  ],
  "components": [
    {
      "id": 1762222729067,
      "type": "cable",
      "tag": "C-13k2-CCP-EHV1-01",
      "description": "Main Service Feeder",
      "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft",
      "fromBusId": "BUS-1762222254194-8ybwrda14",
      "toBusId": "BUS-1762222402905-q0t8vp7qh",
      "fromBus": "BUS-1762222254194-8ybwrda14",
      "toBus": "BUS-1762222402905-q0t8vp7qh",
      "fromBusName": "MERALCO-CCP",
      "toBusName": "EHV1",
      "size": "500",
      "length": 100,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Service Feeder from Meralco CCP to AG&P Main Substation"
    },
    {
      "id": 1762224228395,
      "type": "cable",
      "tag": "C-13k2-EHV1-DS01-01",
      "description": "MV Feeder to DS01",
      "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft",
      "fromBusId": "BUS-1762222402905-q0t8vp7qh",
      "toBusId": "BUS-1762223739042-bperctkgb",
      "fromBus": "BUS-1762222402905-q0t8vp7qh",
      "toBus": "BUS-1762223739042-bperctkgb",
      "fromBusName": "EHV1",
      "toBusName": "DS01",
      "size": "250",
      "length": 420,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Feeder Cable from Substation EHV to Disconnect Switch DS01 at South-East Side of Canteen"
    },
    {
      "id": 1762235066638,
      "type": "transformer",
      "tag": "XFMR1",
      "description": "Distribution Xformer of LCJ1",
      "name": "XFMR1 - 1000kVA (13200V/440V)",
      "fromBusId": "BUS-1762224487365-i17qyals5",
      "toBusId": "BUS-1762234835703-5kwivppsj",
      "fromBus": "BUS-1762224487365-i17qyals5",
      "toBus": "BUS-1762234835703-5kwivppsj",
      "fromBusName": "LCJ1-1",
      "toBusName": "LCJ1-4",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 0
    },
    {
      "id": 1762235369136,
      "type": "cable",
      "tag": "C-13k2-DS01-LCJ1-01",
      "description": "Sub Feeder to LCJ1",
      "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft",
      "fromBusId": "BUS-1762223739042-bperctkgb",
      "toBusId": "BUS-1762224487365-i17qyals5",
      "fromBus": "BUS-1762223739042-bperctkgb",
      "toBus": "BUS-1762224487365-i17qyals5",
      "fromBusName": "DS01",
      "toBusName": "LCJ1-1",
      "size": "4/0",
      "length": 27,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "",
      "installationDate": "",
      "notes": "Connecting cable from DS01 to Substation LCJ1"
    },
    {
      "id": 1762235853968,
      "type": "cable",
      "tag": "C-13k2-DS01-DS02-01",
      "description": "MV Feeder to DS02",
      "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft",
      "fromBusId": "BUS-1762223739042-bperctkgb",
      "toBusId": "BUS-1762235598231-urpdmbs56",
      "fromBus": "BUS-1762223739042-bperctkgb",
      "toBus": "BUS-1762235598231-urpdmbs56",
      "fromBusName": "DS01",
      "toBusName": "DS02",
      "size": "250",
      "length": 3409,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS01 to DS02"
    },
    {
      "id": 1762236129184,
      "type": "cable",
      "tag": "C-13k2-DS02-LCH1-01",
      "description": "Sub Feeder to LCH1",
      "name": "C-13k2-DS02-LCH1-01 - 3/0 COPPER - 436ft",
      "fromBusId": "BUS-1762235598231-urpdmbs56",
      "toBusId": "BUS-1762236000113-t2w9x2pxk",
      "fromBus": "BUS-1762235598231-urpdmbs56",
      "toBus": "BUS-1762236000113-t2w9x2pxk",
      "fromBusName": "DS02",
      "toBusName": "LCH1-1",
      "size": "3/0",
      "length": 436,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS02 to Substation LCH1."
    },
    {
      "id": 1762236495513,
      "type": "transformer",
      "tag": "XFMR2",
      "description": "Distribution Xformer for LCH1",
      "name": "XFMR2 - 1000kVA (13200V/440V)",
      "fromBusId": "BUS-1762236000113-t2w9x2pxk",
      "toBusId": "BUS-1762236288576-uzcbhf3a7",
      "fromBus": "BUS-1762236000113-t2w9x2pxk",
      "toBus": "BUS-1762236288576-uzcbhf3a7",
      "fromBusName": "LCH1-1",
      "toBusName": "LCH1-4",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 0
    },
    {
      "id": 1762236953921,
      "type": "cable",
      "tag": "C-13k2-DS02-DS03-01",
      "description": "MV Feeder to DS03",
      "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft",
      "fromBusId": "BUS-1762235598231-urpdmbs56",
      "toBusId": "BUS-1762236777474-apa3ul4ue",
      "fromBus": "BUS-1762235598231-urpdmbs56",
      "toBus": "BUS-1762236777474-apa3ul4ue",
      "fromBusName": "DS02",
      "toBusName": "DS03",
      "size": "250",
      "length": 2198,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS02 to DS03"
    },
    {
      "id": 1762237361401,
      "type": "cable",
      "tag": "C-13k2-DS03-LCC1-01",
      "description": "Sub Feeder to LCC1",
      "name": "C-13k2-DS03-LCC1-01 - 250 COPPER - 2198ft",
      "fromBusId": "BUS-1762236777474-apa3ul4ue",
      "toBusId": "BUS-1762237159057-ox95kgf42",
      "fromBus": "BUS-1762236777474-apa3ul4ue",
      "toBus": "BUS-1762237159057-ox95kgf42",
      "fromBusName": "DS03",
      "toBusName": "LCC1-1",
      "size": "250",
      "length": 2198,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable to Substation LCC1"
    },
    {
      "id": 1762237585641,
      "type": "transformer",
      "tag": "XFMR3",
      "description": "Distribution Xfomer for LCC1",
      "name": "XFMR3 - 1000kVA (13200V/440V)",
      "fromBusId": "BUS-1762237159057-ox95kgf42",
      "toBusId": "BUS-1762237192448-7rh2o8om3",
      "fromBus": "BUS-1762237159057-ox95kgf42",
      "toBus": "BUS-1762237192448-7rh2o8om3",
      "fromBusName": "LCC1-1",
      "toBusName": "LCC1-4",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 0
    },
    {
      "id": 1762237903425,
      "type": "cable",
      "tag": "C-13k2-DS03-DS04-01",
      "description": "MV Feeder to DS04",
      "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft",
      "fromBusId": "BUS-1762236777474-apa3ul4ue",
      "toBusId": "BUS-1762237749042-ka2ade4h2",
      "fromBus": "BUS-1762236777474-apa3ul4ue",
      "toBus": "BUS-1762237749042-ka2ade4h2",
      "fromBusName": "DS03",
      "toBusName": "DS04",
      "size": "250",
      "length": 840,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS03 to DS04"
    },
    {
      "id": 1762238166641,
      "type": "cable",
      "tag": "C-13k2-DS04-LCC2-01",
      "description": "Sub Feeder to LCC2",
      "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft",
      "fromBusId": "BUS-1762237749042-ka2ade4h2",
      "toBusId": "BUS-1762238020265-6d9c812vm",
      "fromBus": "BUS-1762237749042-ka2ade4h2",
      "toBus": "BUS-1762238020265-6d9c812vm",
      "fromBusName": "DS04",
      "toBusName": "LCC2",
      "size": "3/0",
      "length": 148,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS04 to Substation LCC2"
    },
    {
      "id": 1762239096347,
      "type": "transformer",
      "tag": "XFMR4",
      "description": "Distribution Xfrmer for LCC2",
      "name": "XFMR4 - 300kVA (13200V/440V)",
      "fromBusId": "BUS-1762238020265-6d9c812vm",
      "toBusId": "BUS-1762238214657-jn6y60d62",
      "fromBus": "BUS-1762238020265-6d9c812vm",
      "toBus": "BUS-1762238214657-jn6y60d62",
      "fromBusName": "LCC2-1",
      "toBusName": "LCC2-4",
      "rating": 300,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 5,
      "xr": 1.5,
      "tapSetting": 0
    },
    {
      "id": 1762239454355,
      "type": "motor",
      "tag": "M-LCC2-4-50-1",
      "description": "",
      "name": "50 HP Fire pump motor",
      "fromBusId": "BUS-1762238214657-jn6y60d62",
      "toBusId": "BUS-1762239312227-h0jiqs0t1",
      "fromBus": "BUS-1762238214657-jn6y60d62",
      "toBus": "BUS-1762239312227-h0jiqs0t1",
      "fromBusName": "LCC2-4",
      "toBusName": "FPMOTOR",
      "busName": "",
      "hp": 50,
      "voltage": 440,
      "efficiency": 0.9,
      "powerFactor": 0.85,
      "motorType": "induction",
      "location": "FPMOTOR",
      "sequenceNumber": 1,
      "_busVoltage": 440,
      "_busId": "BUS-1762238214657-jn6y60d62",
      "_busName": "LCC2-4"
    },
    {
      "id": 1762239620403,
      "type": "motor",
      "tag": "M-LCC2-4-10-1",
      "description": "",
      "name": "10 HP induction motor",
      "fromBusId": "BUS-1762238214657-jn6y60d62",
      "toBusId": "BUS-1762239349570-emtx06syb",
      "fromBus": "BUS-1762238214657-jn6y60d62",
      "toBus": "BUS-1762239349570-emtx06syb",
      "fromBusName": "LCC2-4",
      "toBusName": "OHC",
      "busName": "",
      "hp": 10,
      "voltage": 440,
      "efficiency": 0.9,
      "powerFactor": 0.85,
      "motorType": "induction",
      "location": "OHC",
      "sequenceNumber": 1,
      "_busVoltage": 440,
      "_busId": "BUS-1762238214657-jn6y60d62",
      "_busName": "LCC2-4"
    },
    {
      "id": 1762239878603,
      "type": "motor",
      "tag": "M-LCC2-4-10-2",
      "description": "",
      "name": "10 HP Induction motor",
      "fromBusId": "BUS-1762238214657-jn6y60d62",
      "toBusId": "BUS-1762239809885-4mmhspxmy",
      "fromBus": "BUS-1762238214657-jn6y60d62",
      "toBus": "BUS-1762239809885-4mmhspxmy",
      "fromBusName": "LCC2-4",
      "toBusName": "OHC2",
      "busName": "",
      "hp": 10,
      "voltage": 440,
      "efficiency": 0.9,
      "powerFactor": 0.85,
      "motorType": "induction",
      "location": "OHC2",
      "sequenceNumber": 2,
      "_busVoltage": 440,
      "_busId": "BUS-1762238214657-jn6y60d62",
      "_busName": "LCC2-4"
    },
    {
      "id": 1762240446099,
      "type": "cable",
      "tag": "C-13k2-DS04-LCD1-01",
      "description": "MV Feeder to LCD1",
      "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft",
      "fromBusId": "BUS-1762237749042-ka2ade4h2",
      "toBusId": "BUS-1762240218716-l58ialyfp",
      "fromBus": "BUS-1762237749042-ka2ade4h2",
      "toBus": "BUS-1762240218716-l58ialyfp",
      "fromBusName": "DS04",
      "toBusName": "LCD1-1",
      "size": "4/0",
      "length": 847,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS04 to Substation LCD1"
    },
    {
      "id": 1762241014788,
      "type": "transformer",
      "tag": "XFMR5",
      "description": "Distribution Xfrmr for LCD1",
      "name": "XFMR5 - 500kVA (13200V/440V)",
      "fromBusId": "BUS-1762240218716-l58ialyfp",
      "toBusId": "BUS-1762240918899-u8a9tfs00",
      "fromBus": "BUS-1762240218716-l58ialyfp",
      "toBus": "BUS-1762240918899-u8a9tfs00",
      "fromBusName": "LCD1-1",
      "toBusName": "LCD1-4",
      "rating": 500,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 3.5,
      "xr": 1.04,
      "tapSetting": 0
    },
    {
      "id": 1762241679501,
      "type": "cable",
      "tag": "C-13k2-EHV-DS05-01",
      "description": "MV Feeder to DS05",
      "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft",
      "fromBusId": "BUS-1762222402905-q0t8vp7qh",
      "toBusId": "BUS-1762241231132-5w7qb6ado",
      "fromBus": "BUS-1762222402905-q0t8vp7qh",
      "toBus": "BUS-1762241231132-5w7qb6ado",
      "fromBusName": "EHV1",
      "toBusName": "DS05",
      "size": "250",
      "length": 1253,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from Main Substation EHV to DS05"
    },
    {
      "id": 1762241831812,
      "type": "cable",
      "tag": "C-13k2-DS05-LCA1-01",
      "description": "Sub Feeder to LCA1",
      "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft",
      "fromBusId": "BUS-1762241231132-5w7qb6ado",
      "toBusId": "BUS-1762241264404-ezufmh2j3",
      "fromBus": "BUS-1762241231132-5w7qb6ado",
      "toBus": "BUS-1762241264404-ezufmh2j3",
      "fromBusName": "DS05",
      "toBusName": "LCA1-1",
      "size": "3/0",
      "length": 35,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS05 to Substation LCA1"
    },
    {
      "id": 1762241979068,
      "type": "transformer",
      "tag": "XFMR6",
      "description": "Distribution Xformer for LCA1",
      "name": "1000 kVA Transformer (13200V / 440V)",
      "fromBusId": "BUS-1762241264404-ezufmh2j3",
      "toBusId": "BUS-1762241300804-9md7p7dah",
      "fromBus": "BUS-1762241264404-ezufmh2j3",
      "toBus": "BUS-1762241300804-9md7p7dah",
      "fromBusName": "LCA1-1",
      "toBusName": "LCA1-4",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 2.5
    },
    {
      "id": 1762242151646,
      "type": "cable",
      "tag": "C-13k2-DS05-DS06-01",
      "description": "MV Feeder to DS06",
      "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft",
      "fromBusId": "BUS-1762241231132-5w7qb6ado",
      "toBusId": "BUS-1762241326460-uaw5du7ox",
      "fromBus": "BUS-1762241231132-5w7qb6ado",
      "toBus": "BUS-1762241326460-uaw5du7ox",
      "fromBusName": "DS05",
      "toBusName": "DS06",
      "size": "250",
      "length": 617,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS05 to DS06"
    },
    {
      "id": 1762242274061,
      "type": "cable",
      "tag": "C-13k2-DS06-LCB1-01",
      "description": "Sub Feeder to LCB1",
      "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft",
      "fromBusId": "BUS-1762241326460-uaw5du7ox",
      "toBusId": "BUS-1762241362676-gkytzgggi",
      "fromBus": "BUS-1762241326460-uaw5du7ox",
      "toBus": "BUS-1762241362676-gkytzgggi",
      "fromBusName": "DS06",
      "toBusName": "LCB1-1",
      "size": "3/0",
      "length": 35,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS06 to Substation LCB1"
    },
    {
      "id": 1762242383949,
      "type": "transformer",
      "tag": "XFMR07",
      "description": "Distribution Xformer for LCB1",
      "name": "1000 kVA Transformer (13200V / 440V)",
      "fromBusId": "BUS-1762241362676-gkytzgggi",
      "toBusId": "BUS-1762241385308-b9uaf3o6u",
      "fromBus": "BUS-1762241362676-gkytzgggi",
      "toBus": "BUS-1762241385308-b9uaf3o6u",
      "fromBusName": "LCB1-1",
      "toBusName": "LCB1-4",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 2.5
    },
    {
      "id": 1762242561302,
      "type": "cable",
      "tag": "C-13k2-DS05-LCU1-01",
      "description": "Sub Feeder to LCU1",
      "name": "C-13k2-DS05-LCU1-01 - 4/0 COPPER - 830ft",
      "fromBusId": "BUS-1762241231132-5w7qb6ado",
      "toBusId": "BUS-1762241422763-z878xuogc",
      "fromBus": "BUS-1762241231132-5w7qb6ado",
      "toBus": "BUS-1762241422763-z878xuogc",
      "fromBusName": "DS05",
      "toBusName": "LCU1-1",
      "size": "4/0",
      "length": 830,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS05 to Substation LCU1"
    },
    {
      "id": 1762242872621,
      "type": "transformer",
      "tag": "XFMR8",
      "description": "Distribution Xformer for LCU1",
      "name": "XFMR8 - 2000kVA (13200V/440V)",
      "fromBusId": "BUS-1762241422763-z878xuogc",
      "toBusId": "BUS-1762241442195-lysikdgbe",
      "fromBus": "BUS-1762241422763-z878xuogc",
      "toBus": "BUS-1762241442195-lysikdgbe",
      "fromBusName": "LCU1-1",
      "toBusName": "LCU1-4",
      "rating": 2000,
      "primary": 13200,
      "secondary": 440,
      "primaryVoltage": 13200,
      "secondaryVoltage": 440,
      "impedance": 5,
      "xr": 3,
      "tapSetting": 0
    },
    {
      "id": 1762328008597,
      "type": "cable",
      "tag": "C-440-LCA14-SH1A16-01",
      "description": "Branch Feed LCA1 to SH1-A16",
      "name": "C-440-LCA14-SH1A16-01 - 500 COPPER (2×) - 668.47ft",
      "fromBusId": "BUS-1762241300804-9md7p7dah",
      "toBusId": "BUS-1762327100795-jb6ixcp1d",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762327100795-jb6ixcp1d",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-A16",
      "size": "500",
      "length": 668.47,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 2,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 1 from Substation LCA1 to Distribution Pannel SH1-A16 located at Main Fabrication Shop Grid A-16."
    },
    {
      "id": 1762332047136,
      "type": "cable",
      "tag": "C-440-LCA14-SH1B16-01",
      "description": "Branch Feed LCA1 to SH1-B16",
      "name": "C-440-LCA14-SH1B16-01 - 500 COPPER (2×) - 606.96ft",
      "fromBusId": "BUS-1762241300804-9md7p7dah",
      "toBusId": "BUS-1762331741895-dli3szu7w",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762331741895-dli3szu7w",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-B16",
      "size": "500",
      "length": 606.96,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 2,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 2 from Substation LCA1 to Distribution Pannel SH1-B16 located at Main Fabrication Shop Grid B-16."
    },
    {
      "id": 1762332457928,
      "type": "cable",
      "tag": "C-440-LCA14-SH1C16-01",
      "description": "Branch Feed LCA1 to SH1-C16",
      "name": "C-440-LCA14-SH1C16-01 - 500 COPPER (2×) - 496.23ft",
      "fromBusId": "BUS-1762241300804-9md7p7dah",
      "toBusId": "BUS-1762332194119-q8vq0w1bx",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762332194119-q8vq0w1bx",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-C16",
      "size": "500",
      "length": 496.23,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 2,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 3 from Substation LCA1 to Distribution Pannel SH1-C16 located at Main Fabrication Shop Grid C-16."
    },
    {
      "id": 1762333030137,
      "type": "cable",
      "tag": "C-440-LCA14-SH1D16-01",
      "description": "Branch Feeder LCA1 to SH1-D16",
      "name": "C-440-LCA14-SH1D16-01 - 500 COPPER (2×) - 451.12ft",
      "fromBusId": "BUS-1762241300804-9md7p7dah",
      "toBusId": "BUS-1762332856824-l296fb0gl",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762332856824-l296fb0gl",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-D16",
      "size": "500",
      "length": 451.12,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 2,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 4 from Substation LCA1 to Distribution Pannel SH1-D16 located at Main Fabrication Shop Grid D-16."
    },
    {
      "id": "comp-1764641521760-1",
      "type": "cable",
      "tag": "C-440-LCB14-SH2B12-01",
      "description": "Branch Feed LCB1 to SH2-B12",
      "name": "C-440-LCB14-SH2B12-01 - 600 COPPER (3×) - 902.23ft",
      "fromBusId": "BUS-1762241385308-b9uaf3o6u",
      "toBusId": "BUS-1764641128488-ipc6y8n12",
      "fromBus": "BUS-1762241385308-b9uaf3o6u",
      "toBus": "BUS-1764641128488-ipc6y8n12",
      "fromBusName": "LCB1-4",
      "toBusName": "SH2-B12",
      "size": "600",
      "length": 902.23,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 3,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 1 from Substation LCB1 to Distribution Pannel SH2-B12 located at Shop 2, Grid B-12."
    },
    {
      "id": "comp-1764641981952-2",
      "type": "cable",
      "tag": "C-440-LCB14-SH2C12-01",
      "description": "Branch Feed LCB1 to SH2-C12",
      "name": "C-440-LCB14-SH2C12-01 - 500 COPPER (3×) - 1156.5ft",
      "fromBusId": "BUS-1762241385308-b9uaf3o6u",
      "toBusId": "BUS-1764641597112-rfkkmz0uc",
      "fromBus": "BUS-1762241385308-b9uaf3o6u",
      "toBus": "BUS-1764641597112-rfkkmz0uc",
      "fromBusName": "LCB1-4",
      "toBusName": "SH2-C12",
      "size": "500",
      "length": 1156.5,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 3,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 3 from Substation LCB1 to Distribution Pannel SH2-C12 located at Shop 2, Grid C-12."
    },
    {
      "id": "comp-1764642147224-3",
      "type": "cable",
      "tag": "C-440-LCB14-SH3E1-01",
      "description": "Branch Feed LCB1 to SH3-E1",
      "name": "C-440-LCB14-SH3E1-01 - 500 COPPER (2×) - 287.07ft",
      "fromBusId": "BUS-1762241385308-b9uaf3o6u",
      "toBusId": "BUS-1764641634751-ph1m26bnz",
      "fromBus": "BUS-1762241385308-b9uaf3o6u",
      "toBus": "BUS-1764641634751-ph1m26bnz",
      "fromBusName": "LCB1-4",
      "toBusName": "SH3-E1",
      "size": "500",
      "length": 287.07,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 2,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 2 from Substation LCB1 to Distribution Pannel SH3-E1 located at Shop Grid E-1."
    },
    {
      "id": "comp-1764642319536-4",
      "type": "cable",
      "tag": "C-440-LCB14-SH5D1-01",
      "description": "Branch Feed LCB1 to SH5-D1",
      "name": "C-440-LCB14-SH5D1-01 - 500 COPPER (3×) - 935.04ft",
      "fromBusId": "BUS-1762241385308-b9uaf3o6u",
      "toBusId": "BUS-1764641667535-sysyn6764",
      "fromBus": "BUS-1762241385308-b9uaf3o6u",
      "toBus": "BUS-1764641667535-sysyn6764",
      "fromBusName": "LCB1-4",
      "toBusName": "SH5-D1",
      "size": "500",
      "length": 935.04,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 3,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 4 from Substation LCB1 to Distribution Pannel SH5-D1 located at Shop 5, Grid D-1."
    },
    {
      "id": "comp-1764642537648-5",
      "type": "cable",
      "tag": "C-440-LCB14-LCB1P-01",
      "description": "Branch Feed LCB1 to LCB1-P",
      "name": "C-440-LCB14-LCB1P-01 - 250 COPPER - 10ft",
      "fromBusId": "BUS-1762241385308-b9uaf3o6u",
      "toBusId": "BUS-1764641698432-05tp7k0og",
      "fromBus": "BUS-1762241385308-b9uaf3o6u",
      "toBus": "BUS-1764641698432-05tp7k0og",
      "fromBusName": "LCB1-4",
      "toBusName": "LCB1-P",
      "size": "250",
      "length": 10,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Connecting LCB1-P substation panel to LCB1"
    },
    {
      "id": "comp-1764642676584-6",
      "type": "cable",
      "tag": "C-440-LCB14-SH3E2",
      "description": "Branch Feed LCB1 to SH3-E2",
      "name": "C-440-LCB14-SH3E2 - 250 COPPER - 180.45ft",
      "fromBusId": "BUS-1762241385308-b9uaf3o6u",
      "toBusId": "BUS-1764641725903-btx8wjmqj",
      "fromBus": "BUS-1762241385308-b9uaf3o6u",
      "toBus": "BUS-1764641725903-btx8wjmqj",
      "fromBusName": "LCB1-4",
      "toBusName": "SH3-E2",
      "size": "250",
      "length": 180.45,
      "material": "copper",
      "conduit": "PVC",
      "parallel": 1,
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 7 from Substation LCB1 to Distribution Pannel SH3-E2 located at Shop 3, Grid E-2."
    }
  ],
  "settings": {
    "loadCurrent": 100,
    "powerFactor": 0.87,
    "voltageDropLimit": 3,
    "temperature": 75,
    "method": "per-unit"
  }
}