====================================================================================================
SHORT CIRCUIT ANALYSIS REPORT - BUS: LCB1-4
====================================================================================================

Project: AG&P Industrial Yard
Project Number: AGP-25101-CAL-ELE-1001.00
Engineer: B. P. Faraon
Date: 2025-12-02 14:30:58 UTC
Software: PwrSys Pro - Short Circuit Analyzer v1.0
Author: Engr. B. P. Faraon
Calculation Method: per-unit

BUS INFORMATION:
----------------------------------------------------------------------------------------------------
Name: LCB1-4
Voltage: 440 V
Type: distribution
Demand Factor: 70.0% (NEC Article 220)
Diversity Factor: 1.2 (Auto - based on bus type)

FAULT CURRENT RESULTS:
----------------------------------------------------------------------------------------------------
Symmetrical Fault Current: 25.969 kA (25968.51 A)
Asymmetrical (Peak) Current: 26.032 kA (26032.07 A)
Line-to-Ground Fault: 24.943 kA
Line-to-Line Fault: 22.489 kA
X/R Ratio: 3.136
Total Impedance: 0.009782 Ω


====================================================================================================
LOAD ANALYSIS WITH DEMAND & DIVERSITY FACTORS (Feature #5)
====================================================================================================

LOAD SUMMARY:
----------------------------------------------------------------------------------------------------
Connected Load:     2923.03 A  |  2227.65 kVA  (100.0%)
Demand Load:        2484.58 A  |  1893.50 kVA  (85.0%)
Diversity Load:     2070.48 A  |  1577.92 kVA  (70.8%)

Power Savings:      649.73 kVA
Load Reduction:     29.2%

FACTORS APPLIED:
----------------------------------------------------------------------------------------------------
Overall Demand Factor:      0.850 (85.0%)
Overall Diversity Factor:   1.200 (1.2)
Combined Factor:            0.708 (70.8%)

BREAKDOWN BY COMPONENT TYPE:
----------------------------------------------------------------------------------------------------
Type              Connected(A)    Demand(A)    Factor    Power(kVA)
----------------------------------------------------------------------------------------------------
----------------------------------------------------------------------------------------------------
TOTAL                  2923.03       2484.58      85.0%       1893.50
----------------------------------------------------------------------------------------------------

NEC/IEEE COMPLIANCE:
----------------------------------------------------------------------------------------------------
✓ NEC Article 220 - Demand factors applied per load type
✓ NEC Article 430.24 - Motor demand factors (0 motors)
✓ IEEE 141-1993 Red Book - Diversity factors for system design
✓ Design Load = Connected Load × Demand Factor × Diversity Factor


====================================================================================================
DETAILED DEMAND & DIVERSITY CALCULATIONS
====================================================================================================

════════════════════════════════════════════════════════════════════════════════
DEMAND & DIVERSITY FACTOR ANALYSIS
════════════════════════════════════════════════════════════════════════════════

📊 BUS INFORMATION
────────────────────────────────────────────────────────────────────────────────
Bus:                       LCB1-4
Bus Voltage:               440V
Bus Classification:        Mixed Load Bus

📊 LOAD SUMMARY
────────────────────────────────────────────────────────────────────────────────
Connected Load:            2923.03 A (100.0%)
Motor Count:               0
Transformer Count:         0
Total Components:          6

📐 DEMAND FACTOR APPLICATION
────────────────────────────────────────────────────────────────────────────────
Demand Factor:             0.850 (85.0%)
Note:                      Mixed loads - 85% demand factor (IEEE 141-1993)
Demand Load:               2484.58 A (85.0%)
Formula:                   Demand = Connected × Demand Factor
                           2484.58 A = 2923.03 A × 0.850

📐 DIVERSITY FACTOR APPLICATION
────────────────────────────────────────────────────────────────────────────────
Diversity Factor:          1.200 (IEEE 141-1993)
Application Level:         Bus-Level
Diversity Load:            2070.48 A (70.8%)
Formula:                   Diversity = Demand / Diversity Factor
                           2070.48 A = 2484.58 A / 1.200

💰 POWER SAVINGS
────────────────────────────────────────────────────────────────────────────────
Connected Power:           2227.65 kVA
Demand Power:              1893.50 kVA
Diversity Power:           1577.92 kVA

Power Reduction:           649.73 kVA
Percentage Reduction:      29.2%

📋 STANDARDS COMPLIANCE
────────────────────────────────────────────────────────────────────────────────
✓ NEC Article 220 - Demand Factors
✓ IEEE 141-1993 - Diversity Factors

════════════════════════════════════════════════════════════════════════════════
END OF DEMAND & DIVERSITY ANALYSIS
════════════════════════════════════════════════════════════════════════════════

====================================================================================================
DEMAND & DIVERSITY FACTOR ANALYSIS
====================================================================================================

📊 LOAD SUMMARY:
----------------------------------------------------------------------------------------------------
Connected Load:          2923.03 A  (100.0%)  2227.65 kVA
Demand Load:             2484.58 A  (85.0%)   1893.50 kVA
Diversified Load:        2070.48 A  (70.8%)   1577.92 kVA

Power Savings:           649.73 kVA
Current Reduction:       852.55 A (29.2%)

📐 FACTORS APPLIED:
----------------------------------------------------------------------------------------------------
Demand Factor (Kd):      0.850 (85.0%)
Diversity Factor (DF):   1.200
Combined Effect:         0.708

Formula: Diversified Load = Connected Load × Demand Factor ÷ Diversity Factor
         2070.48 A = 2923.03 A × 0.850 ÷ 1.200

📋 STANDARDS COMPLIANCE:
----------------------------------------------------------------------------------------------------
✓ NEC Article 220 - Demand Factors Applied
✓ NEC Article 430.24 - Motor Demand Factors
✓ IEEE 141-1993 - Diversity Factors Applied
✓ Conservative Design Maintained

⚡ VOLTAGE DROP ANALYSIS:
----------------------------------------------------------------------------------------------------
Method Used:             Full Load Current (FLC) - CONSERVATIVE
Current Used:            2923.03 A (100% connected load)
Calculated Drop:         6.824% (30.78V)
IEEE 141 Compliance:     ✓ COMPLIANT (<7% required)

📊 ESTIMATED OPERATING CONDITIONS:
----------------------------------------------------------------------------------------------------
With Demand Factor:      5.801% (25.52V)
With Diversity Factor:   4.834% (21.27V)
Voltage Drop Reduction:  1.990% (29.2% improvement)

ℹ️  NOTE: Voltage drop is calculated using Full Load Current (FLC) to ensure
    conservative cable sizing and worst-case compliance. Actual operating
    voltage drop will be 29% lower due to demand/diversity factors.

PER-UNIT BASE VALUES AT TARGET BUS:
----------------------------------------------------------------------------------------------------
Base kVA: 10000 kVA (CONSTANT for entire system)
Base Voltage: 440 V
Base Impedance: 0.019360 Ω (Z_base = V²/S_base)
Base Current: 13121.60 A (I_base = S_base/(√3×V))

Per-Unit Values:
  System Impedance (pu): 0.505289
  Load Current (pu): 0.222765

PER-UNIT IMPEDANCES (DETAILED):
----------------------------------------------------------------------------------------------------
R(pu): 0.153525 pu (Resistance)
X(pu): 0.481401 pu (Reactance)
Z(pu): 0.505289 pu (Total Impedance)
X/R Ratio: 3.136

PATH FROM SOURCE (WITH CABLE TAGS):
----------------------------------------------------------------------------------------------------
1. MERALCO-CCP (13200V) - SOURCE
2. EHV1 (13200V) - CABLE [Tag: C-13k2-CCP-EHV1-01, 500 copper, 100ft]
3. DS05 (13200V) - CABLE [Tag: C-13k2-EHV-DS05-01, 250 copper, 1253ft]
4. DS06 (13200V) - CABLE [Tag: C-13k2-DS05-DS06-01, 250 copper, 617ft]
5. LCB1-1 (13200V) - CABLE [Tag: C-13k2-DS06-LCB1-01, 3/0 copper, 35ft]
6. LCB1-4 (440V) - TRANSFORMER [Tag: XFMR07, 1000 kVA, 4%]

VOLTAGE DROP ANALYSIS (WITH CABLE TAGS):
----------------------------------------------------------------------------------------------------
Total Voltage Drop: 6.824% (30.777 V)
Maximum Single Component Drop: 6.511%
IEEE 141 Compliance: ✓ COMPLIANT
Power Factor: 0.87

COMPONENT BREAKDOWN (WITH FROM/TO AND TAGS):
----------------------------------------------------------------------------------------------------
Step  Type          Tag/Name                From                    To                      Current(A)  Drop(V)   Drop(%)   Status
----------------------------------------------------------------------------------------------------
  1  cable         C-13k2-CCP-EHV1-01   MERALCO-CCP              EHV1                          319.5     2.493     0.019  LOW
  2  cable         C-13k2-EHV-DS05-01   EHV1                     DS05                          190.8    30.520     0.231  LOW
  3  cable         C-13k2-DS05-DS06-01  DS05                     DS06                           97.4     7.676     0.058  LOW
  4  cable         C-13k2-DS06-LCB1-01  DS06                     LCB1-1                         97.4     0.598     0.005  LOW
  5  transformer   XFMR07 - 1000kVA (13 N/A                      N/A                          2923.0    29.367     6.511  HIGH
----------------------------------------------------------------------------------------------------

ARC FLASH HAZARD ANALYSIS:
----------------------------------------------------------------------------------------------------
Calculation Method: IEEE 1584-2018
Standard: NFPA 70E-2021
Equipment Type: VCB
Working Distance: 18 inches (1.50 feet)

SYSTEM PARAMETERS:
----------------------------------------------------------------------------------------------------
Bolted Fault Current:    25.969 kA
Arcing Fault Current:    22.073 kA
Arcing Factor:           0.85 (IEEE 1584-2018)
Clearing Time:           2.0 cycles (0.033 sec)
Electrode Gap:           32 mm

HAZARD ANALYSIS RESULTS:
----------------------------------------------------------------------------------------------------
Incident Energy:         0.09 cal/cm²
Arc Flash Boundary:      0.42 feet (5.05 inches)
Hazard Level:            Limited
PPE Category:            0
Minimum Arc Rating:      1.2 cal/cm²

HAZARD CLASSIFICATION:
----------------------------------------------------------------------------------------------------
✓  LIMITED HAZARD - Minimal PPE required

PPE REQUIREMENTS - CATEGORY 0:
----------------------------------------------------------------------------------------------------
Required Clothing:       Non-melting
Arc Rating Required:     1.2 cal/cm² minimum

PERSONAL PROTECTIVE EQUIPMENT:
  HEAD:    Safety glasses, Hard hat (Class E)
  BODY:    Non-melting clothing
  HANDS:   Leather work gloves
  FEET:    Leather work boots, Steel toe (ASTM F2413)

EQUIPMENT WARNING LABEL (NEC 110.16):
----------------------------------------------------------------------------------------------------
┌───────────────────────────────────────────────────────────────────────┐
│                        ⚠️ DANGER                                   │
│              ARC FLASH AND SHOCK HAZARD                           │
│                                                                       │
│  Equipment:           LCB1-4                                       │
│  Voltage:             440                                          V │
│  Incident Energy:     0.09                                         cal/cm² │
│  Arc Flash Boundary:  0.4                                          feet │
│  PPE Category:        0                                            │
│  Arc Rating Required: 1.2                                          cal/cm² │
│                                                                       │
│  Appropriate PPE SHALL be worn when working on or near this equipment.│
│  See NFPA 70E for proper work practices.                              │
└───────────────────────────────────────────────────────────────────────┘

SAFETY COMPLIANCE:
----------------------------------------------------------------------------------------------------
✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations
✓ NFPA 70E-2021 - Electrical Safety in the Workplace
✓ NEC Article 110.16 - Arc-Flash Hazard Warning Labels
✓ OSHA 1910.335 - Safeguards for Personnel Protection

IMPORTANT NOTES:
----------------------------------------------------------------------------------------------------
1. De-energize and lockout equipment before work (NFPA 70E Article 120)
2. If energized work required: Complete Energized Work Permit (Article 130.2)
3. All personnel within 0.4 ft must wear PPE ≥ 1.2 cal/cm²
4. Re-calculate if system changes or every 5 years (NFPA 70E)


LOAD FLOW ANALYSIS (WITH CABLE TAGS AND FROM/TO):
----------------------------------------------------------------------------------------------------
Total Load Current: 2923.03 A
Total Apparent Power: 2227.65 kVA
Total Active Power: 1938.05 kW
Power Factor: 0.87


════════════════════════════════════════════════════════════════════════════════
DETAILED COMPONENT BREAKDOWN WITH FROM/TO INFORMATION
════════════════════════════════════════════════════════════════════════════════

Type          Tag/Name             From Bus                 To Bus                   Current(A)  Power(kVA)
────────────────────────────────────────────────────────────────────────────────
Cable         C-440-LCB14-SH2B12-0 LCB1-4                   SH2-B12                       592.10      451.24
Cable         C-440-LCB14-SH2C12-0 LCB1-4                   SH2-C12                       670.90      511.29
Cable         C-440-LCB14-SH3E1-01 LCB1-4                   SH3-E1                        600.00      457.26
Cable         C-440-LCB14-SH5D1-01 LCB1-4                   SH5-D1                        802.51      611.59
Cable         C-440-LCB14-LCB1P-01 LCB1-4                   LCB1-P                        131.22      100.00
Cable         C-440-LCB14-SH3E2    LCB1-4                   SH3-E2                        126.30       96.25
Direct Load   Direct Load          (Direct)                 SH2-B12                       592.10      451.24
Direct Load   Direct Load          (Direct)                 SH2-C12                       670.90      511.29
Direct Load   Direct Load          (Direct)                 SH3-E1                        600.00      457.26
Direct Load   Direct Load          (Direct)                 SH5-D1                        802.51      611.59
Direct Load   Direct Load          (Direct)                 LCB1-P                        131.22      100.00
Direct Load   Direct Load          (Direct)                 SH3-E2                        126.30       96.25
────────────────────────────────────────────────────────────────────────────────
TOTAL                                                                                               2923.03     2227.65
════════════════════════════════════════════════════════════════════════════════

====================================================================================================
ENGINEERING RECOMMENDATIONS
====================================================================================================

✅ NO ISSUES DETECTED

This bus meets all IEEE standards and design criteria.
No corrective actions are required at this time.


====================================================================================================
END OF REPORT
====================================================================================================
