════════════════════════════════════════════════════════════════════════════════
LOAD FLOW CALCULATION - ENHANCED
════════════════════════════════════════════════════════════════════════════════

📋 CALCULATION INFORMATION
────────────────────────────────────────────────────────────────────────────────
Date/Time:           2025-12-03 14:42:39 UTC
Engineer:            B. P. Faraon
Target Bus:          MERALCO-CCP (MERALCO-CCP)
Bus Voltage:         13200V
Power Factor:        0.87
Method:              Recursive Downstream Load Traversal

📖 CALCULATION METHODOLOGY
────────────────────────────────────────────────────────────────────────────────
• Traces all downstream components from target bus
• Calculates load at each voltage level
• Refers transformer secondary loads to primary side
• Sums total current and power requirements
• Component tags displayed for full traceability

════════════════════════════════════════════════════════════════════════════════
LOAD FLOW TRAVERSAL
════════════════════════════════════════════════════════════════════════════════

📍 MERALCO-CCP (MERALCO-CCP) - 13200V
    📍 EHV1 (EHV1) - 13200V
        📍 DS01 (DS01) - 13200V
            📍 LCJ1-1 (LCJ1-1) - 13200V

              ────────────────────────────────────────────────────────────────
              🔧 TRANSFORMER - XFMR1
              ────────────────────────────────────────────────────────────────
                📍 LCJ1-4 (LCJ1-4) - 440V
                  💡 Direct Load: 916.00 A (698.09 kVA) [USER-SPECIFIED]
                  ├─ 📊 Subtotal: 916.00 A (698.09 kVA)

              Component Tag:       XFMR1
              Component Type:      TRANSFORMER
              Rating:              1000 kVA
              Voltage Ratio:       13200V / 440V
              Turns Ratio:         30.0000:1
              From Bus:            LCJ1-1 (LCJ1-1)
              To Bus:              LCJ1-4 (LCJ1-4)

              📊 LOADING ANALYSIS
              ────────────────────────────────────────────────────────────────
              SECONDARY SIDE (440V):
                Current:           916.00 A
                Full Load:         1312.16 A
                Loading:           69.8% ✅

              PRIMARY SIDE (13200V):
                Formula:           I_pri = I_sec / (V_pri / V_sec)
                Current:           30.53 A
                Power:             698.09 kVA

              ├─ 📊 Subtotal: 30.53 A (698.09 kVA)

          🔌 Cable C-13k2-DS01-LCJ1-01: 30.53 A (698.09 kVA)
            📍 DS02 (DS02) - 13200V
                📍 LCH1-1 (LCH1-1) - 13200V

                  ────────────────────────────────────────────────────────────
                  🔧 TRANSFORMER - XFMR2
                  ────────────────────────────────────────────────────────────
                    📍 LCH1-4 (LCH1-4) - 440V
                      💡 Direct Load: 984.00 A (749.91 kVA) [USER-SPECIFIED]
                      ├─ 📊 Subtotal: 984.00 A (749.91 kVA)

                  Component Tag:       XFMR2
                  Component Type:      TRANSFORMER
                  Rating:              1000 kVA
                  Voltage Ratio:       13200V / 440V
                  Turns Ratio:         30.0000:1
                  From Bus:            LCH1-1 (LCH1-1)
                  To Bus:              LCH1-4 (LCH1-4)

                  📊 LOADING ANALYSIS
                  ────────────────────────────────────────────────────────────
                  SECONDARY SIDE (440V):
                    Current:           984.00 A
                    Full Load:         1312.16 A
                    Loading:           75.0% ✅

                  PRIMARY SIDE (13200V):
                    Formula:           I_pri = I_sec / (V_pri / V_sec)
                    Current:           32.80 A
                    Power:             749.91 kVA

                  ├─ 📊 Subtotal: 32.80 A (749.91 kVA)

              🔌 Cable C-13k2-DS02-LCH1-01: 32.80 A (749.91 kVA)
                📍 DS03 (DS03) - 13200V
                    📍 LCC1-1 (LCC1-1) - 13200V

                      ────────────────────────────────────────────────────────
                      🔧 TRANSFORMER - XFMR3
                      ────────────────────────────────────────────────────────
                        📍 LCC1-4 (LCC1-4) - 440V
                          💡 Direct Load: 972.00 A (740.76 kVA) [USER-SPECIFIED]
                          ├─ 📊 Subtotal: 972.00 A (740.76 kVA)

                      Component Tag:       XFMR3
                      Component Type:      TRANSFORMER
                      Rating:              1000 kVA
                      Voltage Ratio:       13200V / 440V
                      Turns Ratio:         30.0000:1
                      From Bus:            LCC1-1 (LCC1-1)
                      To Bus:              LCC1-4 (LCC1-4)

                      📊 LOADING ANALYSIS
                      ────────────────────────────────────────────────────────
                      SECONDARY SIDE (440V):
                        Current:           972.00 A
                        Full Load:         1312.16 A
                        Loading:           74.1% ✅

                      PRIMARY SIDE (13200V):
                        Formula:           I_pri = I_sec / (V_pri / V_sec)
                        Current:           32.40 A
                        Power:             740.76 kVA

                      ├─ 📊 Subtotal: 32.40 A (740.76 kVA)

                  🔌 Cable C-13k2-DS03-LCC1-01: 32.40 A (740.76 kVA)
                    📍 DS04 (DS04) - 13200V
                        📍 LCC2-1 (LCC2-1) - 13200V

                          ────────────────────────────────────────────────────
                          🔧 TRANSFORMER - XFMR4
                          ────────────────────────────────────────────────────
                            📍 LCC2-4 (LCC2-4) - 440V
                              💡 Direct Load: 390.00 A (297.22 kVA) [USER-SPECIFIED]

                              ────────────────────────────────────────────────
                              ⚙️ MOTOR - M-LCC2-4-50-1
                              ────────────────────────────────────────────────
                              Component Tag:       M-LCC2-4-50-1
                              Component Type:      MOTOR
                              Horsepower:          50 HP
                              Motor Type:          induction
                              From Bus:            LCC2-4 (LCC2-4)
                              To Bus:              FPMOTOR (FPMOTOR)
                              Voltage:             440V

                              📊 LOAD CALCULATION
                              Formula:  I = HP × 746 / (√3 × V × η × PF)
                              Current:  63.98 A
                              Power:    48.76 kVA (42.42 kW)
                              PF:       0.87


                              ────────────────────────────────────────────────
                              ⚙️ MOTOR - M-LCC2-4-10-1
                              ────────────────────────────────────────────────
                              Component Tag:       M-LCC2-4-10-1
                              Component Type:      MOTOR
                              Horsepower:          10 HP
                              Motor Type:          induction
                              From Bus:            LCC2-4 (LCC2-4)
                              To Bus:              OHC1 (OHC1)
                              Voltage:             440V

                              📊 LOAD CALCULATION
                              Formula:  I = HP × 746 / (√3 × V × η × PF)
                              Current:  12.80 A
                              Power:    9.75 kVA (8.48 kW)
                              PF:       0.87


                              ────────────────────────────────────────────────
                              ⚙️ MOTOR - M-LCC2-4-10-2
                              ────────────────────────────────────────────────
                              Component Tag:       M-LCC2-4-10-2
                              Component Type:      MOTOR
                              Horsepower:          10 HP
                              Motor Type:          induction
                              From Bus:            LCC2-4 (LCC2-4)
                              To Bus:              OHC2 (OHC2)
                              Voltage:             440V

                              📊 LOAD CALCULATION
                              Formula:  I = HP × 746 / (√3 × V × η × PF)
                              Current:  12.80 A
                              Power:    9.75 kVA (8.48 kW)
                              PF:       0.87

                              ├─ 📊 Subtotal: 479.57 A (365.48 kVA)

                          Component Tag:       XFMR4
                          Component Type:      TRANSFORMER
                          Rating:              300 kVA
                          Voltage Ratio:       13200V / 440V
                          Turns Ratio:         30.0000:1
                          From Bus:            LCC2-1 (LCC2-1)
                          To Bus:              LCC2-4 (LCC2-4)

                          📊 LOADING ANALYSIS
                          ────────────────────────────────────────────────────
                          SECONDARY SIDE (440V):
                            Current:           479.57 A
                            Full Load:         393.65 A
                            Loading:           121.8% ❌ OVERLOAD

                          PRIMARY SIDE (13200V):
                            Formula:           I_pri = I_sec / (V_pri / V_sec)
                            Current:           15.99 A
                            Power:             365.48 kVA

                          ❌ CRITICAL: Transformer OVERLOADED!
                            Recommendations:
                            • Install larger transformer (min 457 kVA)
                            • Reduce downstream load
                            • Add parallel transformer

                          ├─ 📊 Subtotal: 15.99 A (365.48 kVA)

                      🔌 Cable C-13k2-DS04-LCC2-01: 15.99 A (365.48 kVA)
                        📍 LCD1-1 (LCD1-1) - 13200V

                          ────────────────────────────────────────────────────
                          🔧 TRANSFORMER - XFMR5
                          ────────────────────────────────────────────────────
                            📍 LCD1-4 (LCD1-4) - 440V
                              💡 Direct Load: 511.00 A (389.43 kVA) [USER-SPECIFIED]
                              ├─ 📊 Subtotal: 511.00 A (389.43 kVA)

                          Component Tag:       XFMR5
                          Component Type:      TRANSFORMER
                          Rating:              500 kVA
                          Voltage Ratio:       13200V / 440V
                          Turns Ratio:         30.0000:1
                          From Bus:            LCD1-1 (LCD1-1)
                          To Bus:              LCD1-4 (LCD1-4)

                          📊 LOADING ANALYSIS
                          ────────────────────────────────────────────────────
                          SECONDARY SIDE (440V):
                            Current:           511.00 A
                            Full Load:         656.08 A
                            Loading:           77.9% ✅

                          PRIMARY SIDE (13200V):
                            Formula:           I_pri = I_sec / (V_pri / V_sec)
                            Current:           17.03 A
                            Power:             389.43 kVA

                          ├─ 📊 Subtotal: 17.03 A (389.43 kVA)

                      🔌 Cable C-13k2-DS04-LCD1-01: 17.03 A (389.43 kVA)
                      ├─ 📊 Subtotal: 33.02 A (754.92 kVA)

                  🔌 Cable C-13k2-DS03-DS04-01: 33.02 A (754.92 kVA)
                  ├─ 📊 Subtotal: 65.42 A (1495.68 kVA)

              🔌 Cable C-13k2-DS02-DS03-01: 65.42 A (1495.68 kVA)
              ├─ 📊 Subtotal: 98.22 A (2245.59 kVA)

          🔌 Cable C-13k2-DS01-DS02-01: 98.22 A (2245.59 kVA)
          ├─ 📊 Subtotal: 128.75 A (2943.67 kVA)

      🔌 Cable C-13k2-EHV1-DS01-01: 128.75 A (2943.67 kVA)
        📍 DS05 (DS05) - 13200V
            📍 LCA1-1 (LCA1-1) - 13200V

              ────────────────────────────────────────────────────────────────
              🔧 TRANSFORMER - XFMR6
              ────────────────────────────────────────────────────────────────
                📍 LCA1-4 (LCA1-4) - 440V
                    📍 SH1-A16 (SH1-A16) - 440V
                      💡 Direct Load: 413.30 A (314.98 kVA) [USER-SPECIFIED]
                      ├─ 📊 Subtotal: 413.30 A (314.98 kVA)

                  🔌 Cable C-440-LCA14-SH1A16-01: 413.30 A (314.98 kVA)
                    📍 SH1-B16 (SH1-B16) - 440V
                      💡 Direct Load: 453.50 A (345.61 kVA) [USER-SPECIFIED]
                      ├─ 📊 Subtotal: 453.50 A (345.61 kVA)

                  🔌 Cable C-440-LCA14-SH1B16-01: 453.50 A (345.61 kVA)
                    📍 SH1-C16 (SH1-C16) - 440V
                      💡 Direct Load: 443.60 A (338.07 kVA) [USER-SPECIFIED]
                      ├─ 📊 Subtotal: 443.60 A (338.07 kVA)

                  🔌 Cable C-440-LCA14-SH1C16-01: 443.60 A (338.07 kVA)
                    📍 SH1-D16 (SH1-D16) - 440V
                      💡 Direct Load: 453.50 A (345.61 kVA) [USER-SPECIFIED]
                      ├─ 📊 Subtotal: 453.50 A (345.61 kVA)

                  🔌 Cable C-440-LCA14-SH1D16-01: 453.50 A (345.61 kVA)
                  ├─ 📊 Subtotal: 1763.90 A (1344.27 kVA)

              Component Tag:       XFMR6
              Component Type:      TRANSFORMER
              Rating:              1000 kVA
              Voltage Ratio:       13200V / 440V
              Turns Ratio:         30.0000:1
              From Bus:            LCA1-1 (LCA1-1)
              To Bus:              LCA1-4 (LCA1-4)

              📊 LOADING ANALYSIS
              ────────────────────────────────────────────────────────────────
              SECONDARY SIDE (440V):
                Current:           1763.90 A
                Full Load:         1312.16 A
                Loading:           134.4% ❌ OVERLOAD

              PRIMARY SIDE (13200V):
                Formula:           I_pri = I_sec / (V_pri / V_sec)
                Current:           58.80 A
                Power:             1344.27 kVA

              ❌ CRITICAL: Transformer OVERLOADED!
                Recommendations:
                • Install larger transformer (min 1681 kVA)
                • Reduce downstream load
                • Add parallel transformer

              ├─ 📊 Subtotal: 58.80 A (1344.27 kVA)

          🔌 Cable C-13k2-DS05-LCA1-01: 58.80 A (1344.27 kVA)
            📍 DS06 (DS06) - 13200V
                📍 LCB1-1 (LCB1-1) - 13200V

                  ────────────────────────────────────────────────────────────
                  🔧 TRANSFORMER - XFMR07
                  ────────────────────────────────────────────────────────────
                    📍 LCB1-4 (LCB1-4) - 440V
                        📍 SH2-B12 (SH2-B12) - 440V
                          💡 Direct Load: 592.10 A (451.24 kVA) [USER-SPECIFIED]
                          ├─ 📊 Subtotal: 592.10 A (451.24 kVA)

                      🔌 Cable C-440-LCB14-SH2B12-01: 592.10 A (451.24 kVA)
                        📍 SH2-C12 (SH2-C12) - 440V
                          💡 Direct Load: 670.90 A (511.29 kVA) [USER-SPECIFIED]
                          ├─ 📊 Subtotal: 670.90 A (511.29 kVA)

                      🔌 Cable C-440-LCB14-SH2C12-01: 670.90 A (511.29 kVA)
                        📍 SH3-E1 (SH3-E1) - 440V
                          💡 Direct Load: 600.00 A (457.26 kVA) [USER-SPECIFIED]
                          ├─ 📊 Subtotal: 600.00 A (457.26 kVA)

                      🔌 Cable C-440-LCB14-SH3E1-01: 600.00 A (457.26 kVA)
                        📍 SH5-D1 (SH5-D1) - 440V
                          💡 Direct Load: 802.51 A (611.59 kVA) [USER-SPECIFIED]
                          ├─ 📊 Subtotal: 802.51 A (611.59 kVA)

                      🔌 Cable C-440-LCB14-SH5D1-01: 802.51 A (611.59 kVA)
                        📍 LCB1-P (LCB1-P) - 440V
                          💡 Direct Load: 131.22 A (100.00 kVA) [USER-SPECIFIED]
                          ├─ 📊 Subtotal: 131.22 A (100.00 kVA)

                      🔌 Cable C-440-LCB14-LCB1P-01: 131.22 A (100.00 kVA)
                        📍 SH3-E2 (SH3-E2) - 440V
                          💡 Direct Load: 126.30 A (96.25 kVA) [USER-SPECIFIED]
                          ├─ 📊 Subtotal: 126.30 A (96.25 kVA)

                      🔌 Cable C-440-LCB14-SH3E2: 126.30 A (96.25 kVA)
                      ├─ 📊 Subtotal: 2923.03 A (2227.65 kVA)

                  Component Tag:       XFMR07
                  Component Type:      TRANSFORMER
                  Rating:              1000 kVA
                  Voltage Ratio:       13200V / 440V
                  Turns Ratio:         30.0000:1
                  From Bus:            LCB1-1 (LCB1-1)
                  To Bus:              LCB1-4 (LCB1-4)

                  📊 LOADING ANALYSIS
                  ────────────────────────────────────────────────────────────
                  SECONDARY SIDE (440V):
                    Current:           2923.03 A
                    Full Load:         1312.16 A
                    Loading:           222.8% ❌ OVERLOAD

                  PRIMARY SIDE (13200V):
                    Formula:           I_pri = I_sec / (V_pri / V_sec)
                    Current:           97.43 A
                    Power:             2227.65 kVA

                  ❌ CRITICAL: Transformer OVERLOADED!
                    Recommendations:
                    • Install larger transformer (min 2785 kVA)
                    • Reduce downstream load
                    • Add parallel transformer

                  ├─ 📊 Subtotal: 97.43 A (2227.65 kVA)

              🔌 Cable C-13k2-DS06-LCB1-01: 97.43 A (2227.65 kVA)
              ├─ 📊 Subtotal: 97.43 A (2227.65 kVA)

          🔌 Cable C-13k2-DS05-DS06-01: 97.43 A (2227.65 kVA)
            📍 LCU1-1 (LCU1-1) - 13200V

              ────────────────────────────────────────────────────────────────
              🔧 TRANSFORMER - XFMR8
              ────────────────────────────────────────────────────────────────
                📍 LCU1-4 (LCU1-4) - 440V
                  💡 Direct Load: 1036.00 A (789.54 kVA) [USER-SPECIFIED]
                  ├─ 📊 Subtotal: 1036.00 A (789.54 kVA)

              Component Tag:       XFMR8
              Component Type:      TRANSFORMER
              Rating:              2000 kVA
              Voltage Ratio:       13200V / 440V
              Turns Ratio:         30.0000:1
              From Bus:            LCU1-1 (LCU1-1)
              To Bus:              LCU1-4 (LCU1-4)

              📊 LOADING ANALYSIS
              ────────────────────────────────────────────────────────────────
              SECONDARY SIDE (440V):
                Current:           1036.00 A
                Full Load:         2624.32 A
                Loading:           39.5% ✅

              PRIMARY SIDE (13200V):
                Formula:           I_pri = I_sec / (V_pri / V_sec)
                Current:           34.53 A
                Power:             789.54 kVA

              ├─ 📊 Subtotal: 34.53 A (789.54 kVA)

          🔌 Cable C-13k2-DS05-LCU1-01: 34.53 A (789.54 kVA)
          ├─ 📊 Subtotal: 190.76 A (4361.46 kVA)

      🔌 Cable C-13k2-EHV-DS05-01: 190.76 A (4361.46 kVA)
      ├─ 📊 Subtotal: 319.52 A (7305.13 kVA)

  🔌 Cable C-13k2-CCP-EHV1-01: 319.52 A (7305.13 kVA)
  ├─ 📊 Subtotal: 319.52 A (7305.13 kVA)

════════════════════════════════════════════════════════════════════════════════
LOAD FLOW SUMMARY
════════════════════════════════════════════════════════════════════════════════

📊 TOTAL LOAD AT MERALCO-CCP
────────────────────────────────────────────────────────────────────────────────
Total Load Current:      319.52 A
Total Apparent Power:    7305.13 kVA
Total Active Power:      6355.46 kW
Power Factor:            0.87
Components Analyzed:     37

📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)
────────────────────────────────────────────────────────────────────────────────
Type          Count  Current (A)  Power (kVA)  Percentage  Note
────────────────────────────────────────────────────────────────────────────────
Transformers      8       319.52      7305.13       100.0%  Reflected from secondary
  └─ XFMR1                 30.53       698.09         9.6%  13200V → 440V
  └─ XFMR2                 32.80       749.91        10.3%  13200V → 440V
  └─ XFMR3                 32.40       740.76        10.1%  13200V → 440V
  └─ XFMR4                 15.99       365.48         5.0%  13200V → 440V
  └─ XFMR5                 17.03       389.43         5.3%  13200V → 440V
  └─ XFMR6                 58.80      1344.27        18.4%  13200V → 440V
  └─ XFMR07                97.43      2227.65        30.5%  13200V → 440V
  └─ XFMR8                 34.53       789.54        10.8%  13200V → 440V
Motors (440V)      1        63.98        48.76            -  Via XFMR1
Motors (440V)      1        12.80         9.75            -  Via XFMR1
Motors (440V)      1        12.80         9.75            -  Via XFMR1
Cables           25  (conveyance)        -         -  Pass-through only
────────────────────────────────────────────────────────────────────────────────
TOTAL AT 13200V              319.52      7305.13            100.0%
────────────────────────────────────────────────────────────────────────────────

ℹ️ Note:
   • Direct load of 0.00A is specified at this bus (13200V)
   • 3 motor(s) at other voltage levels are reflected via transformers
   • Cables convey power but are not loads (not counted in percentages)
   • Transformers show primary current (reflected from secondary loads)
   • Total represents all downstream loads referred to 13200V
   • Percentages are of ACTUAL consumed load (319.52A)

════════════════════════════════════════════════════════════════════════════════
END OF LOAD FLOW CALCULATION
════════════════════════════════════════════════════════════════════════════════
