════════════════════════════════════════════════════════════════════════════════
VOLTAGE DROP CALCULATION - ENHANCED
════════════════════════════════════════════════════════════════════════════════

📋 CALCULATION INFORMATION
────────────────────────────────────────────────────────────────────────────────
Date/Time:           2025-12-12 10:01:13 UTC
Engineer:            B. P. Faraon
Target Bus:          SH1-D16 (SH1-D16)
Source Voltage:      13200.00 V
Load Voltage Level:  440.00 V
Power Factor:        0.87
Temperature:         75°C
Method:              Component-by-Component with Voltage Tracking

📖 NEC & IEEE 141 STANDARDS
────────────────────────────────────────────────────────────────────────────────
• NEC 215.2(A)(1) - Feeders: 3% maximum recommended
• NEC 210.19(A) - Branch Circuits: 5% maximum
• IEEE 141 - Combined System: 7% maximum
• Per NEC FPN: Voltage drop calculated at LOAD voltage level

ℹ️ SOURCE IMPEDANCE HANDLING
────────────────────────────────────────────────────────────────────────────────
Source Bus:          MERALCO-CCP (MERALCO-CCP)
Source Voltage:      13200V
Available Fault:     4.37 kA
Source Impedance:    1.742400 Ω (X/R: 6)

⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:
   "Voltage drop calculations shall begin at the first
    distribution point, NOT including utility source impedance."

✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION
   Source impedance is ONLY used for short circuit analysis.
   Voltage drop starts from FIRST COMPONENT after source.

════════════════════════════════════════════════════════════════════════════════
🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       C-13k2-CCP-EHV1-01
Component Type:      CABLE
Size:                500
Material:            COPPER
Length:              100 ft
From Bus:            MERALCO-CCP
To Bus:              EHV1
Voltage Level:       13200V
Temperature:         75°C

📐 IMPEDANCE VALUES
────────────────────────────────────────────────────────────────────────────────
Base (per 1000ft @ 20°C):
   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)
   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000031 Ω/1000ft
   ℹ️ Reactance not affected by temperature

📊 VOLTAGE DROP CALCULATION
────────────────────────────────────────────────────────────────────────────────
Load Current:        322.29 A
Power Factor:        0.87 (cosθ=0.870, sinθ=0.493)

Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 322.29 × (0.003138×0.870 + 0.003600×0.493)
ΔV = 2.515 V

⚡ VOLTAGE ANALYSIS
────────────────────────────────────────────────────────────────────────────────
   Voltage Before:  13200.00 V
   Voltage Drop:    2.51 V (0.019%)
   Voltage After:   13197.49 V
   Status:          ✅ LOW


════════════════════════════════════════════════════════════════════════════════
🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       C-13k2-EHV-DS05-01
Component Type:      CABLE
Size:                250
Material:            COPPER
Length:              1253 ft
From Bus:            EHV1
To Bus:              DS05
Voltage Level:       13200V
Temperature:         75°C

📐 IMPEDANCE VALUES
────────────────────────────────────────────────────────────────────────────────
Base (per 1000ft @ 20°C):
   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)
   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000063 Ω/1000ft
   ℹ️ Reactance not affected by temperature

📊 VOLTAGE DROP CALCULATION
────────────────────────────────────────────────────────────────────────────────
Load Current:        199.04 A
Power Factor:        0.87 (cosθ=0.870, sinθ=0.493)

Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 199.04 × (0.078478×0.870 + 0.048867×0.493)
ΔV = 31.844 V

⚡ VOLTAGE ANALYSIS
────────────────────────────────────────────────────────────────────────────────
   Voltage Before:  13197.49 V
   Voltage Drop:    31.84 V (0.241%)
   Voltage After:   13165.64 V
   Status:          ✅ LOW


════════════════════════════════════════════════════════════════════════════════
🔌 STEP 3: CABLE - C-13k2-DS05-LCA1-01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       C-13k2-DS05-LCA1-01
Component Type:      CABLE
Size:                3/0
Material:            COPPER
Length:              35 ft
From Bus:            DS05
To Bus:              LCA1-1
Voltage Level:       13200V
Temperature:         75°C

📐 IMPEDANCE VALUES
────────────────────────────────────────────────────────────────────────────────
Base (per 1000ft @ 20°C):
   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)
   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000093 Ω/1000ft
   ℹ️ Reactance not affected by temperature

📊 VOLTAGE DROP CALCULATION
────────────────────────────────────────────────────────────────────────────────
Load Current:        129.51 A
Power Factor:        0.87 (cosθ=0.870, sinθ=0.493)

Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 129.51 × (0.003260×0.870 + 0.001435×0.493)
ΔV = 0.795 V

⚡ VOLTAGE ANALYSIS
────────────────────────────────────────────────────────────────────────────────
   Voltage Before:  13165.64 V
   Voltage Drop:    0.80 V (0.006%)
   Voltage After:   13164.85 V
   Status:          ✅ LOW


════════════════════════════════════════════════════════════════════════════════
🔧 STEP 4: TRANSFORMER - XFMR6
════════════════════════════════════════════════════════════════════════════════

🔧 TRANSFORMER INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       XFMR6
Component Type:      TRANSFORMER
Rating:              1000 kVA
Voltage Ratio:       13200V / 440V
Turns Ratio:         30.0000:1
Impedance:           4% on 1000 kVA base
X/R Ratio:           2.91
From Bus:            LCA1-1
To Bus:              LCA1-4

⚙️ TAP SETTING: +2.5%
   Adjusted Secondary: 451.00V

📐 IMPEDANCE (Secondary Side)
────────────────────────────────────────────────────────────────────────────────
R = 0.002517 Ω
X = 0.007324 Ω
Z = 0.007744 Ω

📊 LOADING ANALYSIS
────────────────────────────────────────────────────────────────────────────────
PRIMARY SIDE (13200V):
   Voltage Entering: 13164.85 V
   Current:          129.51 A

SECONDARY SIDE (440V):
   Current:          3885.42 A
   Full Load:        1312.16 A
   Loading:          296.1% ❌ OVERLOAD

⚡ VOLTAGE DROP THROUGH TRANSFORMER
────────────────────────────────────────────────────────────────────────────────
Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 3885.42 × (0.002517×0.870 + 0.007324×0.493)
ΔV = 39.036 V (8.655%)

VOLTAGE TRANSFORMATION:
   Primary voltage:     13164.85 V
   Ideal secondary:     438.83 V
   With tap:            449.80 V
   After drop:          410.76 V
   Status:              ⚠️ HIGH

❌ CRITICAL: Transformer OVERLOADED!
   Loading: 296.1% (Max: 100%)
   Recommendations:
   • Install larger transformer (minimum 3702 kVA)
   • Reduce load on secondary side
   • Add parallel transformer


════════════════════════════════════════════════════════════════════════════════
🔌 STEP 5: CABLE - C-440-LCA14-SH1D16-01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       C-440-LCA14-SH1D16-01
Component Type:      CABLE
Size:                500
Material:            COPPER
Length:              451.12 ft
From Bus:            LCA1-4
To Bus:              SH1-D16
Voltage Level:       440V
Temperature:         75°C
Parallel Config:     2 cables (current per cable: 226.75A)

📐 IMPEDANCE VALUES
────────────────────────────────────────────────────────────────────────────────
Base (per 1000ft @ 20°C):
   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)
   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000031 Ω/1000ft
   ℹ️ Reactance not affected by temperature

Parallel Configuration:
   R = 0.000031 / 2 = 0.000016 Ω/1000ft
   X = 0.000036 / 2 = 0.000018 Ω/1000ft

📊 VOLTAGE DROP CALCULATION
────────────────────────────────────────────────────────────────────────────────
Load Current:        453.50 A
Power Factor:        0.87 (cosθ=0.870, sinθ=0.493)

Formula: ΔV = √3 × I × (R×cosφ + X×sinφ)
ΔV = 1.7321 × 453.50 × (0.007077×0.870 + 0.008120×0.493)
ΔV = 7.981 V

⚡ VOLTAGE ANALYSIS
────────────────────────────────────────────────────────────────────────────────
   Voltage Before:  410.76 V
   Voltage Drop:    7.98 V (1.814%)
   Voltage After:   402.78 V
   Status:          ✅ LOW


════════════════════════════════════════════════════════════════════════════════
VOLTAGE DROP SUMMARY
════════════════════════════════════════════════════════════════════════════════

📊 FINAL RESULTS
────────────────────────────────────────────────────────────────────────────────
Source Voltage:          13200.00 V
Nominal Secondary:       440.00 V
Tap Setting:             +2.5%
Tap-Adjusted Nominal:    451.00 V  ← BASELINE FOR VD%
Actual Voltage at Load:  402.78 V (89.31% of baseline)
Total Voltage Drop:      48.22 V (10.691%)

ℹ️ IEEE 141-1993 COMPLIANCE NOTE:
   VD% calculated against tap-adjusted nominal (451.00V)
   Legacy calculation (against 440.00V): 8.459%
   CORRECT calculation: 10.691%

⚡ VOLTAGE PROGRESSION
────────────────────────────────────────────────────────────────────────────────
Point                           Voltage(V)  Drop(V)  Cumulative(V)
────────────────────────────────────────────────────────────────────────────────
Source                             13200.00     0.00          0.00
Cable 1 (C-13k2-CCP-EHV1-01)       13197.49     2.51          2.51
Cable 2 (C-13k2-EHV-DS05-01)       13165.64    31.84         34.36
Cable 3 (C-13k2-DS05-LCA1-01)      13164.85     0.80         35.15
Transformer 4 (XFMR6)                410.76    39.04      12789.24 (Tap: +2.5%)
Cable 5 (C-440-LCA14-SH1D16-01)      402.78     7.98      12797.22
────────────────────────────────────────────────────────────────────────────────

❌ NEC & IEEE 141 COMPLIANCE: NON-COMPLIANT
────────────────────────────────────────────────────────────────────────────────
❌ NON-COMPLIANT - Exceeds maximum allowed

COMPLIANCE LIMITS:
  Feeder:      3% ❌
  Branch:      5% ❌
  Combined:    7% ❌

📚 STANDARDS REFERENCED
────────────────────────────────────────────────────────────────────────────────
✓ NEC 210.19(A) - Branch Circuit Conductors
✓ NEC 215.2(A)(1) - Feeder Conductors
✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations
✓ IEEE 141-1993 Section 3.4.2 - Transformer Tap Adjustment Applied

════════════════════════════════════════════════════════════════════════════════
END OF VOLTAGE DROP CALCULATION
════════════════════════════════════════════════════════════════════════════════
