          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.006484, X_pu = 0.029909\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.006479, X_pu = 0.029884\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: DS01 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.006479 pu\n  X_pu = 0.029884 pu\n  Z_pu = 0.030578 pu\n  X/R Ratio = 4.613\n\nZ0 (Zero Sequence):\n  R0_pu = 0.012260 pu\n  X0_pu = 0.046584 pu\n  Z0_pu = 0.048170 pu\n  Z0/Z1 Ratio = 1.575\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.030578 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.112887 Ω, X = 0.520698 Ω, Z = 0.532795 Ω\n  Z0: R0 = 0.213618 Ω, X0 = 0.811673 Ω, Z0 = 0.839313 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.030578 = 32.703037 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 32.703037 × 437.39\nI_sc = 14303.87 A\nI_sc = 14.304 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.520698 / (2π × 60 × 0.112887)\nτ = 12.235 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0167\n\nAsymmetrical Current:\nI_asym = 14.304 kA × 1.0167\nI_asym = 14.542 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.030578 + 0.030578 + 0.048170\nZ_total_pu = 0.109326 pu\n\nI_LG_pu = 3.0 / 0.109326 = 27.440784 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 27.440784 × 437.39\nI_LG = 12002.23 A\nI_LG = 12.002 kA\n\n✓ 3-phase fault (14.304 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           14.304 |            14.542\nLine-to-Ground (L-G)          |           12.002 |            12.202\nLine-to-Line (L-L)            |           12.387 |            12.593\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              DS01\nSystem Voltage:          13200V\nSymmetrical Fault:       14.304 kA\nAsymmetrical Peak:       14.542 kA\nLine-to-Ground Fault:    12.002 kA\nX/R Ratio:               4.61\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        14.304 kA (symmetrical)\nMinimum Rating Required: 18 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           74.8% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 14.3 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   21.5 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   14.4 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  14.5 kA\nRequired Bus Bracing:    19 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               1.02e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 17.9 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"14.304 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n"
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 14.303869229285175,
            "threePhaseAsym": 14.542139463552969,
            "lineToGround": 12.00223044481074,
            "lineToLine": 12.387150752560961
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762223739042-bperctkgb",
            "busName": "DS01",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "created": "2025-11-04T06:57:34.355Z",
                    "hp": 50,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "50 HP Fire pump motor",
                    "tag": "M-LCC2-4-50-1",
                    "fromBusTag": "LCC2-4",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "created": "2025-11-04T07:00:20.403Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP induction motor",
                    "tag": "M-LCC2-4-10-1",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "created": "2025-11-04T07:04:38.603Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP Induction motor",
                    "tag": "M-LCC2-4-10-2",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 0.5327945488833244,
            "resistance": 0.1128873885080689,
            "reactance": 0.5206980591817234,
            "angle": 77.76757545787167
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.8393127256935239,
            "resistance": 0.2136178299393299,
            "reactance": 0.8116731326359793
          },
          "xrRatio": 4.6125441119979955,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.006478844611344634,
            "totalXpu": 0.029883956564607635,
            "totalZpu": 0.030578199545645345,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.006484, X_pu = 0.029909\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.006479, X_pu = 0.029884\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: DS01 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.006479 pu\n  X_pu = 0.029884 pu\n  Z_pu = 0.030578 pu\n  X/R Ratio = 4.613\n\nZ0 (Zero Sequence):\n  R0_pu = 0.012260 pu\n  X0_pu = 0.046584 pu\n  Z0_pu = 0.048170 pu\n  Z0/Z1 Ratio = 1.575\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.030578 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.112887 Ω, X = 0.520698 Ω, Z = 0.532795 Ω\n  Z0: R0 = 0.213618 Ω, X0 = 0.811673 Ω, Z0 = 0.839313 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.030578 = 32.703037 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 32.703037 × 437.39\nI_sc = 14303.87 A\nI_sc = 14.304 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.520698 / (2π × 60 × 0.112887)\nτ = 12.235 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0167\n\nAsymmetrical Current:\nI_asym = 14.304 kA × 1.0167\nI_asym = 14.542 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.030578 + 0.030578 + 0.048170\nZ_total_pu = 0.109326 pu\n\nI_LG_pu = 3.0 / 0.109326 = 27.440784 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 27.440784 × 437.39\nI_LG = 12002.23 A\nI_LG = 12.002 kA\n\n✓ 3-phase fault (14.304 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           14.304 |            14.542\nLine-to-Ground (L-G)          |           12.002 |            12.202\nLine-to-Line (L-L)            |           12.387 |            12.593\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              DS01\nSystem Voltage:          13200V\nSymmetrical Fault:       14.304 kA\nAsymmetrical Peak:       14.542 kA\nLine-to-Ground Fault:    12.002 kA\nX/R Ratio:               4.61\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        14.304 kA (symmetrical)\nMinimum Rating Required: 18 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           74.8% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 14.3 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   21.5 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   14.4 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  14.5 kA\nRequired Bus Bracing:    19 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               1.02e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 17.9 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"14.304 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": {
          "motors": [
            {
              "id": 1762239454355,
              "name": "50 HP Fire pump motor",
              "hp": 50,
              "motorType": "induction"
            },
            {
              "id": 1762239620403,
              "name": "10 HP induction motor",
              "hp": 10,
              "motorType": "induction"
            },
            {
              "id": 1762239878603,
              "name": "10 HP Induction motor",
              "hp": 10,
              "motorType": "induction"
            }
          ],
          "busId": "BUS-1762223739042-bperctkgb",
          "busName": "DS01",
          "busVoltage": 13200,
          "motorCount": 3,
          "totalMotorR": 153.48398076110925,
          "totalMotorX": 619.8779101505852,
          "totalMotorZ": 638.5968648865522,
          "xrRatio": 4.038714053914178,
          "motorFaultCurrent": 11.934013416518962,
          "totalSymmetricalContribution": 0.011934013416518962,
          "totalAsymmetricalContribution": 0.01575491183202573,
          "asymmetricalMultiplier": 1.3201687715733512,
          "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
          "individualMotors": [
            {
              "motors": [
                {
                  "id": 1762239454355,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239312227-h0jiqs0t1",
                  "fromBusName": "LCC2-4",
                  "toBusName": "FPMOTOR",
                  "created": "2025-11-04T06:57:34.355Z",
                  "hp": 50,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "50 HP Fire pump motor",
                  "tag": "M-LCC2-4-50-1",
                  "fromBusTag": "LCC2-4",
                  "location": "FPMOTOR",
                  "sequenceNumber": 1,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_medium",
              "motorHP": 50,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 63.97850576581414,
              "lockedRotorCurrent": 255.91402306325656,
              "contributionFactor": 4,
              "motorImpedance": 0.9926541554959786,
              "motorR": 193.80322836660073,
              "motorX": 872.1145276497032,
              "totalMotorR": 193.80322836660073,
              "totalMotorX": 872.1145276497032,
              "totalMotorZ": 893.3887399463806,
              "motorFaultCurrent": 8.530467435441887,
              "symmetricalContribution": 8.530467435441887,
              "asymmetricalContribution": 11.515260837306581,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            },
            {
              "motors": [
                {
                  "id": 1762239620403,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239349570-emtx06syb",
                  "fromBusName": "LCC2-4",
                  "toBusName": "OHC",
                  "created": "2025-11-04T07:00:20.403Z",
                  "hp": 10,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "10 HP induction motor",
                  "tag": "M-LCC2-4-10-1",
                  "fromBusTag": "LCC2-4",
                  "location": "OHC",
                  "sequenceNumber": 1,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_small",
              "motorHP": 10,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 12.795701153162828,
              "lockedRotorCurrent": 51.18280461265131,
              "contributionFactor": 4,
              "motorImpedance": 4.963270777479893,
              "motorR": 1332.3776013761942,
              "motorX": 4263.608324403822,
              "totalMotorR": 1332.3776013761942,
              "totalMotorX": 4263.608324403822,
              "totalMotorZ": 4466.9436997319035,
              "motorFaultCurrent": 1.7060934870883773,
              "symmetricalContribution": 1.7060934870883773,
              "asymmetricalContribution": 2.139776978805394,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            },
            {
              "motors": [
                {
                  "id": 1762239878603,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239809885-4mmhspxmy",
                  "fromBusName": "LCC2-4",
                  "toBusName": "OHC2",
                  "created": "2025-11-04T07:04:38.603Z",
                  "hp": 10,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "10 HP Induction motor",
                  "tag": "M-LCC2-4-10-2",
                  "fromBusTag": "LCC2-4",
                  "location": "OHC2",
                  "sequenceNumber": 2,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_small",
              "motorHP": 10,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 12.795701153162828,
              "lockedRotorCurrent": 51.18280461265131,
              "contributionFactor": 4,
              "motorImpedance": 4.963270777479893,
              "motorR": 1332.3776013761942,
              "motorX": 4263.608324403822,
              "totalMotorR": 1332.3776013761942,
              "totalMotorX": 4263.608324403822,
              "totalMotorZ": 4466.9436997319035,
              "motorFaultCurrent": 1.7060934870883773,
              "symmetricalContribution": 1.7060934870883773,
              "asymmetricalContribution": 2.139776978805394,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            }
          ]
        },
        "loadFlow": {
          "busId": "BUS-1762223739042-bperctkgb",
          "busName": "DS01",
          "busVoltage": 13200,
          "totalLoad": 128.75233026907134,
          "breakdown": {
            "motors": [
              {
                "name": "50 HP induction",
                "tag": "M-LCC2-4-50-1",
                "location": "FPMOTOR",
                "hp": 50,
                "voltage": 440,
                "current": 63.97850576581414,
                "powerKVA": 48.75816993464051,
                "powerKW": 42.41960784313724,
                "fromBus": "LCC2-4",
                "toBus": "FPMOTOR"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-1",
                "location": "OHC1",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC1"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-2",
                "location": "OHC2",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC2"
              }
            ],
            "transformers": [
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR1",
                "location": "LCJ1-1 → LCJ1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 916,
                "primaryCurrent": 30.533333333333335,
                "loading": 69.80857574825602,
                "powerKVA": 698.0857574825602,
                "fromBus": "LCJ1-1",
                "toBus": "LCJ1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR2",
                "location": "LCH1-1 → LCH1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 984,
                "primaryCurrent": 32.8,
                "loading": 74.9908717645021,
                "powerKVA": 749.9087176450209,
                "fromBus": "LCH1-1",
                "toBus": "LCH1-4"
              },
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR3",
                "location": "LCC1-1 → LCC1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 972,
                "primaryCurrent": 32.4,
                "loading": 74.07634893810574,
                "powerKVA": 740.7634893810574,
                "fromBus": "LCC1-1",
                "toBus": "LCC1-4"
              },
              {
                "name": "300 kVA Transformer",
                "tag": "XFMR4",
                "location": "LCC2-1 → LCC2-4",
                "rating": 300,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 479.5699080721398,
                "primaryCurrent": 15.98566360240466,
                "loading": 121.82711882910533,
                "powerKVA": 365.481356487316,
                "fromBus": "LCC2-1",
                "toBus": "LCC2-4"
              },
              {
                "name": "500 kVA Transformer",
                "tag": "XFMR5",
                "location": "LCD1-1 → LCD1-4",
                "rating": 500,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 511,
                "primaryCurrent": 17.033333333333335,
                "loading": 77.88686071475726,
                "powerKVA": 389.4343035737864,
                "fromBus": "LCD1-1",
                "toBus": "LCD1-4"
              }
            ],
            "cables": [
              {
                "name": "4/0 COPPER - 27ft",
                "tag": "C-13k2-DS01-LCJ1-01",
                "location": "DS01 → LCJ1-1",
                "size": "4/0",
                "material": "copper",
                "length": 27,
                "parallel": 1,
                "current": 30.533333333333335,
                "powerKVA": 698.0857574825602,
                "fromBus": "DS01",
                "toBus": "LCJ1-1"
              },
              {
                "name": "3/0 COPPER - 436ft",
                "tag": "C-13k2-DS02-LCH1-01",
                "location": "DS02 → LCH1-1",
                "size": "3/0",
                "material": "copper",
                "length": 436,
                "parallel": 1,
                "current": 32.8,
                "powerKVA": 749.9087176450209,
                "fromBus": "DS02",
                "toBus": "LCH1-1"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS03-LCC1-01",
                "location": "DS03 → LCC1-1",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 32.4,
                "powerKVA": 740.7634893810574,
                "fromBus": "DS03",
                "toBus": "LCC1-1"
              },
              {
                "name": "3/0 COPPER - 148ft",
                "tag": "C-13k2-DS04-LCC2-01",
                "location": "DS04 → LCC2-1",
                "size": "3/0",
                "material": "copper",
                "length": 148,
                "parallel": 1,
                "current": 15.98566360240466,
                "powerKVA": 365.481356487316,
                "fromBus": "DS04",
                "toBus": "LCC2-1"
              },
              {
                "name": "4/0 COPPER - 847ft",
                "tag": "C-13k2-DS04-LCD1-01",
                "location": "DS04 → LCD1-1",
                "size": "4/0",
                "material": "copper",
                "length": 847,
                "parallel": 1,
                "current": 17.033333333333335,
                "powerKVA": 389.4343035737864,
                "fromBus": "DS04",
                "toBus": "LCD1-1"
              },
              {
                "name": "250 COPPER - 840ft",
                "tag": "C-13k2-DS03-DS04-01",
                "location": "DS03 → DS04",
                "size": "250",
                "material": "copper",
                "length": 840,
                "parallel": 1,
                "current": 33.018996935737995,
                "powerKVA": 754.9156600611025,
                "fromBus": "DS03",
                "toBus": "DS04"
              },
              {
                "name": "250 COPPER - 2198ft",
                "tag": "C-13k2-DS02-DS03-01",
                "location": "DS02 → DS03",
                "size": "250",
                "material": "copper",
                "length": 2198,
                "parallel": 1,
                "current": 65.418996935738,
                "powerKVA": 1495.6791494421598,
                "fromBus": "DS02",
                "toBus": "DS03"
              },
              {
                "name": "250 COPPER - 3409ft",
                "tag": "C-13k2-DS01-DS02-01",
                "location": "DS01 → DS02",
                "size": "250",
                "material": "copper",
                "length": 3409,
                "parallel": 1,
                "current": 98.21899693573799,
                "powerKVA": 2245.5878670871807,
                "fromBus": "DS01",
                "toBus": "DS02"
              }
            ],
            "directLoads": [
              {
                "bus": "LCJ1-4",
                "current": 916,
                "powerKVA": 698.0857574825602
              },
              {
                "bus": "LCH1-4",
                "current": 984,
                "powerKVA": 749.908717645021
              },
              {
                "bus": "LCC1-4",
                "current": 972,
                "powerKVA": 740.7634893810574
              },
              {
                "bus": "LCC2-4",
                "current": 390,
                "powerKVA": 297.2199185788193
              },
              {
                "bus": "LCD1-4",
                "current": 511,
                "powerKVA": 389.43430357378634
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 128.75233026907134,
            "totalPowerKVA": 2943.6736245697416,
            "totalPowerKW": 2560.9960533756753,
            "powerFactor": 0.87,
            "connectedCurrent": 128.75233026907134
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "DS01",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 2,
              "bus": "LCJ1-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 4,
              "bus": "LCJ1-4",
              "voltage": 440,
              "loads": []
            },
            {
              "depth": 2,
              "bus": "DS02",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 4,
              "bus": "LCH1-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 6,
              "bus": "LCH1-4",
              "voltage": 440,
              "loads": []
            },
            {
              "depth": 4,
              "bus": "DS03",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 6,
              "bus": "LCC1-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 8,
              "bus": "LCC1-4",
              "voltage": 440,
              "loads": []
            },
            {
              "depth": 6,
              "bus": "DS04",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 8,
              "bus": "LCC2-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 10,
              "bus": "LCC2-4",
              "voltage": 440,
              "loads": []
            },
            {
              "depth": 8,
              "bus": "LCD1-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 10,
              "bus": "LCD1-4",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS01 (DS01)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 DS01 (DS01) - 13200V\n    📍 LCJ1-1 (LCJ1-1) - 13200V\n\n      ────────────────────────────────────────────────────────────────────────\n      🔧 TRANSFORMER - XFMR1\n      ────────────────────────────────────────────────────────────────────────\n        📍 LCJ1-4 (LCJ1-4) - 440V\n          💡 Direct Load: 916.00 A (698.09 kVA)\n          ├─ 📊 Subtotal: 916.00 A (698.09 kVA)\n\n      Component Tag:       XFMR1\n      Component Type:      TRANSFORMER\n      Rating:              1000 kVA\n      Voltage Ratio:       13200V / 440V\n      Turns Ratio:         30.0000:1\n      From Bus:            LCJ1-1 (LCJ1-1)\n      To Bus:              LCJ1-4 (LCJ1-4)\n\n      📊 LOADING ANALYSIS\n      ────────────────────────────────────────────────────────────────────────\n      SECONDARY SIDE (440V):\n        Current:           916.00 A\n        Full Load:         1312.16 A\n        Loading:           69.8% ✅\n\n      PRIMARY SIDE (13200V):\n        Formula:           I_pri = I_sec / (V_pri / V_sec)\n        Current:           30.53 A\n        Power:             698.09 kVA\n\n      ├─ 📊 Subtotal: 30.53 A (698.09 kVA)\n\n  🔌 Cable C-13k2-DS01-LCJ1-01: 30.53 A (698.09 kVA)\n    📍 DS02 (DS02) - 13200V\n        📍 LCH1-1 (LCH1-1) - 13200V\n\n          ────────────────────────────────────────────────────────────────────\n          🔧 TRANSFORMER - XFMR2\n          ────────────────────────────────────────────────────────────────────\n            📍 LCH1-4 (LCH1-4) - 440V\n              💡 Direct Load: 984.00 A (749.91 kVA)\n              ├─ 📊 Subtotal: 984.00 A (749.91 kVA)\n\n          Component Tag:       XFMR2\n          Component Type:      TRANSFORMER\n          Rating:              1000 kVA\n          Voltage Ratio:       13200V / 440V\n          Turns Ratio:         30.0000:1\n          From Bus:            LCH1-1 (LCH1-1)\n          To Bus:              LCH1-4 (LCH1-4)\n\n          📊 LOADING ANALYSIS\n          ────────────────────────────────────────────────────────────────────\n          SECONDARY SIDE (440V):\n            Current:           984.00 A\n            Full Load:         1312.16 A\n            Loading:           75.0% ✅\n\n          PRIMARY SIDE (13200V):\n            Formula:           I_pri = I_sec / (V_pri / V_sec)\n            Current:           32.80 A\n            Power:             749.91 kVA\n\n          ├─ 📊 Subtotal: 32.80 A (749.91 kVA)\n\n      🔌 Cable C-13k2-DS02-LCH1-01: 32.80 A (749.91 kVA)\n        📍 DS03 (DS03) - 13200V\n            📍 LCC1-1 (LCC1-1) - 13200V\n\n              ────────────────────────────────────────────────────────────────\n              🔧 TRANSFORMER - XFMR3\n              ────────────────────────────────────────────────────────────────\n                📍 LCC1-4 (LCC1-4) - 440V\n                  💡 Direct Load: 972.00 A (740.76 kVA)\n                  ├─ 📊 Subtotal: 972.00 A (740.76 kVA)\n\n              Component Tag:       XFMR3\n              Component Type:      TRANSFORMER\n              Rating:              1000 kVA\n              Voltage Ratio:       13200V / 440V\n              Turns Ratio:         30.0000:1\n              From Bus:            LCC1-1 (LCC1-1)\n              To Bus:              LCC1-4 (LCC1-4)\n\n              📊 LOADING ANALYSIS\n              ────────────────────────────────────────────────────────────────\n              SECONDARY SIDE (440V):\n                Current:           972.00 A\n                Full Load:         1312.16 A\n                Loading:           74.1% ✅\n\n              PRIMARY SIDE (13200V):\n                Formula:           I_pri = I_sec / (V_pri / V_sec)\n                Current:           32.40 A\n                Power:             740.76 kVA\n\n              ├─ 📊 Subtotal: 32.40 A (740.76 kVA)\n\n          🔌 Cable C-13k2-DS03-LCC1-01: 32.40 A (740.76 kVA)\n            📍 DS04 (DS04) - 13200V\n                📍 LCC2-1 (LCC2-1) - 13200V\n\n                  ────────────────────────────────────────────────────────────\n                  🔧 TRANSFORMER - XFMR4\n                  ────────────────────────────────────────────────────────────\n                    📍 LCC2-4 (LCC2-4) - 440V\n                      💡 Direct Load: 390.00 A (297.22 kVA)\n\n                      ────────────────────────────────────────────────────────\n                      ⚙️ MOTOR - M-LCC2-4-50-1\n                      ────────────────────────────────────────────────────────\n                      Component Tag:       M-LCC2-4-50-1\n                      Component Type:      MOTOR\n                      Horsepower:          50 HP\n                      Motor Type:          induction\n                      From Bus:            LCC2-4 (LCC2-4)\n                      To Bus:              FPMOTOR (FPMOTOR)\n                      Voltage:             440V\n\n                      📊 LOAD CALCULATION\n                      Formula:  I = HP × 746 / (√3 × V × η × PF)\n                      Current:  63.98 A\n                      Power:    48.76 kVA (42.42 kW)\n                      PF:       0.87\n\n\n                      ────────────────────────────────────────────────────────\n                      ⚙️ MOTOR - M-LCC2-4-10-1\n                      ────────────────────────────────────────────────────────\n                      Component Tag:       M-LCC2-4-10-1\n                      Component Type:      MOTOR\n                      Horsepower:          10 HP\n                      Motor Type:          induction\n                      From Bus:            LCC2-4 (LCC2-4)\n                      To Bus:              OHC1 (OHC1)\n                      Voltage:             440V\n\n                      📊 LOAD CALCULATION\n                      Formula:  I = HP × 746 / (√3 × V × η × PF)\n                      Current:  12.80 A\n                      Power:    9.75 kVA (8.48 kW)\n                      PF:       0.87\n\n\n                      ────────────────────────────────────────────────────────\n                      ⚙️ MOTOR - M-LCC2-4-10-2\n                      ────────────────────────────────────────────────────────\n                      Component Tag:       M-LCC2-4-10-2\n                      Component Type:      MOTOR\n                      Horsepower:          10 HP\n                      Motor Type:          induction\n                      From Bus:            LCC2-4 (LCC2-4)\n                      To Bus:              OHC2 (OHC2)\n                      Voltage:             440V\n\n                      📊 LOAD CALCULATION\n                      Formula:  I = HP × 746 / (√3 × V × η × PF)\n                      Current:  12.80 A\n                      Power:    9.75 kVA (8.48 kW)\n                      PF:       0.87\n\n                      ├─ 📊 Subtotal: 479.57 A (365.48 kVA)\n\n                  Component Tag:       XFMR4\n                  Component Type:      TRANSFORMER\n                  Rating:              300 kVA\n                  Voltage Ratio:       13200V / 440V\n                  Turns Ratio:         30.0000:1\n                  From Bus:            LCC2-1 (LCC2-1)\n                  To Bus:              LCC2-4 (LCC2-4)\n\n                  📊 LOADING ANALYSIS\n                  ────────────────────────────────────────────────────────────\n                  SECONDARY SIDE (440V):\n                    Current:           479.57 A\n                    Full Load:         393.65 A\n                    Loading:           121.8% ❌ OVERLOAD\n\n                  PRIMARY SIDE (13200V):\n                    Formula:           I_pri = I_sec / (V_pri / V_sec)\n                    Current:           15.99 A\n                    Power:             365.48 kVA\n\n                  ❌ CRITICAL: Transformer OVERLOADED!\n                    Recommendations:\n                    • Install larger transformer (min 457 kVA)\n                    • Reduce downstream load\n                    • Add parallel transformer\n\n                  ├─ 📊 Subtotal: 15.99 A (365.48 kVA)\n\n              🔌 Cable C-13k2-DS04-LCC2-01: 15.99 A (365.48 kVA)\n                📍 LCD1-1 (LCD1-1) - 13200V\n\n                  ────────────────────────────────────────────────────────────\n                  🔧 TRANSFORMER - XFMR5\n                  ────────────────────────────────────────────────────────────\n                    📍 LCD1-4 (LCD1-4) - 440V\n                      💡 Direct Load: 511.00 A (389.43 kVA)\n                      ├─ 📊 Subtotal: 511.00 A (389.43 kVA)\n\n                  Component Tag:       XFMR5\n                  Component Type:      TRANSFORMER\n                  Rating:              500 kVA\n                  Voltage Ratio:       13200V / 440V\n                  Turns Ratio:         30.0000:1\n                  From Bus:            LCD1-1 (LCD1-1)\n                  To Bus:              LCD1-4 (LCD1-4)\n\n                  📊 LOADING ANALYSIS\n                  ────────────────────────────────────────────────────────────\n                  SECONDARY SIDE (440V):\n                    Current:           511.00 A\n                    Full Load:         656.08 A\n                    Loading:           77.9% ✅\n\n                  PRIMARY SIDE (13200V):\n                    Formula:           I_pri = I_sec / (V_pri / V_sec)\n                    Current:           17.03 A\n                    Power:             389.43 kVA\n\n                  ├─ 📊 Subtotal: 17.03 A (389.43 kVA)\n\n              🔌 Cable C-13k2-DS04-LCD1-01: 17.03 A (389.43 kVA)\n              ├─ 📊 Subtotal: 33.02 A (754.92 kVA)\n\n          🔌 Cable C-13k2-DS03-DS04-01: 33.02 A (754.92 kVA)\n          ├─ 📊 Subtotal: 65.42 A (1495.68 kVA)\n\n      🔌 Cable C-13k2-DS02-DS03-01: 65.42 A (1495.68 kVA)\n      ├─ 📊 Subtotal: 98.22 A (2245.59 kVA)\n\n  🔌 Cable C-13k2-DS01-DS02-01: 98.22 A (2245.59 kVA)\n  ├─ 📊 Subtotal: 128.75 A (2943.67 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT DS01\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      128.75 A\nTotal Apparent Power:    2943.67 kVA\nTotal Active Power:      2561.00 kW\nPower Factor:            0.87\nComponents Analyzed:     16\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      5       128.75      2943.67       100.0%  Reflected from secondary\n  └─ XFMR1                 30.53       698.09        23.7%  13200V → 440V\n  └─ XFMR2                 32.80       749.91        25.5%  13200V → 440V\n  └─ XFMR3                 32.40       740.76        25.2%  13200V → 440V\n  └─ XFMR4                 15.99       365.48        12.4%  13200V → 440V\n  └─ XFMR5                 17.03       389.43        13.2%  13200V → 440V\nMotors (440V)      1        63.98        48.76            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nMotors (440V)      1        12.80         9.75            -  Via XFMR1\nCables            8  (conveyance)        -         -  Pass-through only\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V              128.75      2943.67            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • 3 motor(s) at other voltage levels are reflected via transformers\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (128.75A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 128.75233026907134,
          "demandLoad": 117.16462054485493,
          "diversityLoad": 97.63718378737912,
          "demandSummary": {
            "connectedCurrent": 128.75233026907134,
            "connectedPowerKVA": 2943.6736245697416,
            "demandCurrent": 117.16462054485493,
            "demandPowerKVA": 2678.742998358465,
            "diversityCurrent": 97.63718378737912,
            "diversityPowerKVA": 2232.2858319653874,
            "demandFactor": 0.91,
            "diversityFactor": 1.2,
            "motorCount": 3
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       DS01\nBus Voltage:               13200V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            128.75 A (100.0%)\nMotor Count:               3\nTransformer Count:         5\nTotal Components:          16\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.910 (91.0%)\nNote:                      3 motors - 91% demand (NEC 430.24)\nDemand Load:               117.16 A (91.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           117.16 A = 128.75 A × 0.910\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nDiversity Load:            97.64 A (75.8%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           97.64 A = 117.16 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           2943.67 kVA\nDemand Power:              2678.74 kVA\nDiversity Power:           2232.29 kVA\n\nPower Reduction:           711.39 kVA\nPercentage Reduction:      24.2%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762223739042-bperctkgb",
          "busName": "DS01",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13191.453554252395,
          "nominalLoadVoltage": 13200,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            }
          ],
          "totalDropVolts": 8.546445747604594,
          "totalDropPercent": 0.06474580111821661,
          "maxDropPercent": 0.052308018518126366,
          "maxDropComponent": {
            "step": 2,
            "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS01 (DS01)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13191.45 V (99.94%)\nTotal Voltage Drop:      8.55 V (0.065%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 13191.453554252395,
          "cumulativeDropVolts": 8.546445747604594,
          "cumulativeDropPercent": 0.06474580111821661
        },
        "arcFlash": {
          "busId": "BUS-1762223739042-bperctkgb",
          "busName": "DS01",
          "voltage": 13200,
          "boltedFaultCurrent": 14315.798150593837,
          "arcingCurrent": 12168.428428004761,
          "arcingCurrentKA": 12.168428428004761,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 2884.5266566820387,
          "arcFlashBoundary": 1765.0180705070989,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS01 (DS01)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        14.316 kA (14316 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        12.168 kA (12168 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 12168 A\n\n  Parc = 2.8934 × 13200 × 12168 × 0.001\n  Parc = 464747.33 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 464747.33 × 0.033 × 372100 / (914² × 10)\n  E = 2884.53 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  2884.53 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     2884.53 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(2884.53 / 1.2)\n  Db = 36 × 49.0283\n  Db = 1765.02 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       1765.02 inches (147.08 feet)\n                         44831 mm (44.83 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 147.1 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         2884.53 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           DS01                                         │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     2884.53                                      cal/cm² │\n│  Arc Flash Boundary:  147.1                                        feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         DS01 (DS01)\nVoltage:                     13200 V\nBolted Fault Current:        14.316 kA\nArcing Fault Current:        12.168 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             2884.53 cal/cm²\nArc Flash Boundary:          147.08 feet (1765.02 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Extreme"
        },
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.006474173349028202,
        "totalXpu": 0.029858897466486654,
        "totalZpu": 0.030552719657461435,
        "faultCurrents": {
          "threePhaseSym": 14.315798150593837,
          "threePhaseAsym": 19.419771871545386,
          "lineToGround": 12.168428428004761,
          "lineToLine": 12.397481198414262
        },
        "totalImpedance": {
          "magnitude": 0.532350587311608,
          "resistance": 0.11280599643346738,
          "reactance": 0.5202614294560635,
          "angle": 77.76617973624684
        },
        "xrRatio": 4.612001541628259,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": true,
        "motorCount": 3,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        }
      ],
      "rankings": {
        "faultCurrent": 10,
        "impedance": 14,
        "xrRatio": 3,
        "voltageDrop": 25
      }
    },
    {
      "id": "BUS-1762224487365-i17qyals5",
      "name": "LCJ1-1",
      "voltage": 13200,
      "type": "distribution",
      "parentBus": "BUS-1762223739042-bperctkgb",
      "faultCurrent": 14.252350688458922,
      "asymFaultCurrent": 14.47535006181412,
      "xrRatio": 4.5423732140627155,
      "totalZ": 0.5347204626023068,
      "created": "2025-11-04T02:48:07.365Z",
      "demandFactor": 1,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 14.252350688458922,
            "threePhaseAsym": 14.47535006181412,
            "lineToGround": 11.94876174480403,
            "lineToLine": 12.342535696205426
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.5347204626023068,
            "resistance": 0.11496532696621996,
            "reactance": 0.5222154217573195,
            "angle": 77.58442579044687
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.8439850136673608,
            "resistance": 0.21960712545932992,
            "reactance": 0.8149131326359793
          },
          "xrRatio": 4.5423732140627155,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762224487365-i17qyals5",
                "name": "LCJ1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235369136,
                "type": "cable",
                "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.006598101869043845,
            "totalXpu": 0.029971041193601902,
            "totalZpu": 0.030688731783878948,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 27) / 1\n   R = 0.001996 / 1\n   R = 0.001996 Ω\n\n   X = (0.000040 × 27) / 1\n   X = 0.001080 / 1\n   X = 0.001080 Ω\n\nSequence Impedances:\n   Z1: R = 0.001996 Ω, X = 0.001080 Ω\n   Z0: R0 = 0.005989 Ω, X0 = 0.003240 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.001996 / 17.424000 = 0.000115 pu\n   X_pu = 0.001080 / 17.424000 = 0.000062 pu\n   R0_pu = 0.005989 / 17.424000 = 0.000344 pu\n   X0_pu = 0.003240 / 17.424000 = 0.000186 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006598, X_pu = 0.029971\n   Z0: R0_pu = 0.012604, X0_pu = 0.046770\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCJ1-1 (13200V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.006598 pu\n  X_pu = 0.029971 pu\n  Z_pu = 0.030689 pu\n  X/R Ratio = 4.542\n\nZ0 (Zero Sequence):\n  R0_pu = 0.012604 pu\n  X0_pu = 0.046770 pu\n  Z0_pu = 0.048438 pu\n  Z0/Z1 Ratio = 1.578\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.030689 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.114965 Ω, X = 0.522215 Ω, Z = 0.534720 Ω\n  Z0: R0 = 0.219607 Ω, X0 = 0.814913 Ω, Z0 = 0.843985 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.030689 = 32.585250 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 32.585250 × 437.39\nI_sc = 14252.35 A\nI_sc = 14.252 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.522215 / (2π × 60 × 0.114965)\nτ = 12.049 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0156\n\nAsymmetrical Current:\nI_asym = 14.252 kA × 1.0156\nI_asym = 14.475 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.030689 + 0.030689 + 0.048438\nZ_total_pu = 0.109816 pu\n\nI_LG_pu = 3.0 / 0.109816 = 27.318538 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 27.318538 × 437.39\nI_LG = 11948.76 A\nI_LG = 11.949 kA\n\n✓ 3-phase fault (14.252 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           14.252 |            14.475\nLine-to-Ground (L-G)          |           11.949 |            12.136\nLine-to-Line (L-L)            |           12.343 |            12.536\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCJ1-1\nSystem Voltage:          13200V\nSymmetrical Fault:       14.252 kA\nAsymmetrical Peak:       14.475 kA\nLine-to-Ground Fault:    11.949 kA\nX/R Ratio:               4.54\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        14.252 kA (symmetrical)\nMinimum Rating Required: 18 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           75.4% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 14.3 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   21.4 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   14.3 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  14.5 kA\nRequired Bus Bracing:    19 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               1.02e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 17.8 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"14.252 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 14.252350688458922,
            "threePhaseAsym": 14.47535006181412,
            "lineToGround": 11.94876174480403,
            "lineToLine": 12.342535696205426
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.5347204626023068,
            "resistance": 0.11496532696621996,
            "reactance": 0.5222154217573195,
            "angle": 77.58442579044687
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.8439850136673608,
            "resistance": 0.21960712545932992,
            "reactance": 0.8149131326359793
          },
          "xrRatio": 4.5423732140627155,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762224487365-i17qyals5",
                "name": "LCJ1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235369136,
                "type": "cable",
                "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.006598101869043845,
            "totalXpu": 0.029971041193601902,
            "totalZpu": 0.030688731783878948,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 27) / 1\n   R = 0.001996 / 1\n   R = 0.001996 Ω\n\n   X = (0.000040 × 27) / 1\n   X = 0.001080 / 1\n   X = 0.001080 Ω\n\nSequence Impedances:\n   Z1: R = 0.001996 Ω, X = 0.001080 Ω\n   Z0: R0 = 0.005989 Ω, X0 = 0.003240 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.001996 / 17.424000 = 0.000115 pu\n   X_pu = 0.001080 / 17.424000 = 0.000062 pu\n   R0_pu = 0.005989 / 17.424000 = 0.000344 pu\n   X0_pu = 0.003240 / 17.424000 = 0.000186 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006598, X_pu = 0.029971\n   Z0: R0_pu = 0.012604, X0_pu = 0.046770\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCJ1-1 (13200V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.006598 pu\n  X_pu = 0.029971 pu\n  Z_pu = 0.030689 pu\n  X/R Ratio = 4.542\n\nZ0 (Zero Sequence):\n  R0_pu = 0.012604 pu\n  X0_pu = 0.046770 pu\n  Z0_pu = 0.048438 pu\n  Z0/Z1 Ratio = 1.578\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.030689 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.114965 Ω, X = 0.522215 Ω, Z = 0.534720 Ω\n  Z0: R0 = 0.219607 Ω, X0 = 0.814913 Ω, Z0 = 0.843985 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.030689 = 32.585250 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 32.585250 × 437.39\nI_sc = 14252.35 A\nI_sc = 14.252 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.522215 / (2π × 60 × 0.114965)\nτ = 12.049 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0156\n\nAsymmetrical Current:\nI_asym = 14.252 kA × 1.0156\nI_asym = 14.475 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.030689 + 0.030689 + 0.048438\nZ_total_pu = 0.109816 pu\n\nI_LG_pu = 3.0 / 0.109816 = 27.318538 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 27.318538 × 437.39\nI_LG = 11948.76 A\nI_LG = 11.949 kA\n\n✓ 3-phase fault (14.252 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           14.252 |            14.475\nLine-to-Ground (L-G)          |           11.949 |            12.136\nLine-to-Line (L-L)            |           12.343 |            12.536\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCJ1-1\nSystem Voltage:          13200V\nSymmetrical Fault:       14.252 kA\nAsymmetrical Peak:       14.475 kA\nLine-to-Ground Fault:    11.949 kA\nX/R Ratio:               4.54\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        14.252 kA (symmetrical)\nMinimum Rating Required: 18 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           75.4% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 14.3 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   21.4 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   14.3 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  14.5 kA\nRequired Bus Bracing:    19 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               1.02e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 17.8 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"14.252 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": null,
        "loadFlow": {
          "busId": "BUS-1762224487365-i17qyals5",
          "busName": "LCJ1-1",
          "busVoltage": 13200,
          "totalLoad": 30.533333333333335,
          "breakdown": {
            "motors": [],
            "transformers": [
              {
                "name": "1000 kVA Transformer",
                "tag": "XFMR1",
                "location": "LCJ1-1 → LCJ1-4",
                "rating": 1000,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 916,
                "primaryCurrent": 30.533333333333335,
                "loading": 69.80857574825602,
                "powerKVA": 698.0857574825602,
                "fromBus": "LCJ1-1",
                "toBus": "LCJ1-4"
              }
            ],
            "cables": [],
            "directLoads": [
              {
                "bus": "LCJ1-4",
                "current": 916,
                "powerKVA": 698.0857574825602
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 30.533333333333335,
            "totalPowerKVA": 698.0857574825602,
            "totalPowerKW": 607.3346090098274,
            "powerFactor": 0.87,
            "connectedCurrent": 30.533333333333335
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "LCJ1-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 2,
              "bus": "LCJ1-4",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-1 (LCJ1-1)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 LCJ1-1 (LCJ1-1) - 13200V\n\n  ────────────────────────────────────────────────────────────────────────────\n  🔧 TRANSFORMER - XFMR1\n  ────────────────────────────────────────────────────────────────────────────\n    📍 LCJ1-4 (LCJ1-4) - 440V\n      💡 Direct Load: 916.00 A (698.09 kVA)\n      ├─ 📊 Subtotal: 916.00 A (698.09 kVA)\n\n  Component Tag:       XFMR1\n  Component Type:      TRANSFORMER\n  Rating:              1000 kVA\n  Voltage Ratio:       13200V / 440V\n  Turns Ratio:         30.0000:1\n  From Bus:            LCJ1-1 (LCJ1-1)\n  To Bus:              LCJ1-4 (LCJ1-4)\n\n  📊 LOADING ANALYSIS\n  ────────────────────────────────────────────────────────────────────────────\n  SECONDARY SIDE (440V):\n    Current:           916.00 A\n    Full Load:         1312.16 A\n    Loading:           69.8% ✅\n\n  PRIMARY SIDE (13200V):\n    Formula:           I_pri = I_sec / (V_pri / V_sec)\n    Current:           30.53 A\n    Power:             698.09 kVA\n\n  ├─ 📊 Subtotal: 30.53 A (698.09 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT LCJ1-1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      30.53 A\nTotal Apparent Power:    698.09 kVA\nTotal Active Power:      607.33 kW\nPower Factor:            0.87\nComponents Analyzed:     1\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      1        30.53       698.09       100.0%  Reflected from secondary\n  └─ XFMR1                 30.53       698.09       100.0%  13200V → 440V\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V               30.53       698.09            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (30.53A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 30.533333333333335,
          "demandLoad": 25.953333333333333,
          "diversityLoad": 21.62777777777778,
          "demandSummary": {
            "connectedCurrent": 30.533333333333335,
            "connectedPowerKVA": 698.0857574825602,
            "demandCurrent": 25.953333333333333,
            "demandPowerKVA": 593.3728938601762,
            "diversityCurrent": 21.62777777777778,
            "diversityPowerKVA": 494.4774115501469,
            "demandFactor": 0.85,
            "diversityFactor": 1.2,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       LCJ1-1\nBus Voltage:               13200V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            30.53 A (100.0%)\nMotor Count:               0\nTransformer Count:         1\nTotal Components:          1\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               25.95 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           25.95 A = 30.53 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nDiversity Load:            21.63 A (70.8%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           21.63 A = 25.95 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           698.09 kVA\nDemand Power:              593.37 kVA\nDiversity Power:           494.48 kVA\n\nPower Reduction:           203.61 kVA\nPercentage Reduction:      29.2%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762224487365-i17qyals5",
          "busName": "LCJ1-1",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13191.333536833748,
          "nominalLoadVoltage": 13200,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-LCJ1-01",
              "name": "C-13k2-DS01-LCJ1-01 COPPER - 27ft",
              "length": 27,
              "size": "4/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "LCJ1-1",
              "current": 30.533333333333335,
              "dropVolts": 0.12001741864730507,
              "dropPercent": 0.0009092228685401899,
              "severity": "LOW",
              "resistance": 0.00199643184,
              "reactance": 0.00108,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13191.453554252395,
              "voltageAfterDrop": 13191.333536833748
            }
          ],
          "totalDropVolts": 8.66646316625156,
          "totalDropPercent": 0.06565502398675425,
          "maxDropPercent": 0.052308018518126366,
          "maxDropComponent": {
            "step": 2,
            "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-1 (LCJ1-1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000061 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000074 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        30.53 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 30.53 × (0.001996×0.870 + 0.001080×0.493)\nΔV = 0.120 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13191.45 V\n   Voltage Drop:    0.12 V (0.001%)\n   Voltage After:   13191.33 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13191.33 V (99.93%)\nTotal Voltage Drop:      8.67 V (0.066%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\nCable 3 (C-13k2-DS01-LCJ1-01)      13191.33     0.12          8.67\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 13191.333536833748,
          "cumulativeDropVolts": 8.66646316625156,
          "cumulativeDropPercent": 0.06565502398675425
        },
        "arcFlash": {
          "busId": "BUS-1762224487365-i17qyals5",
          "busName": "LCJ1-1",
          "voltage": 13200,
          "boltedFaultCurrent": 14252.350688458922,
          "arcingCurrent": 12114.498085190084,
          "arcingCurrentKA": 12.114498085190084,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 2871.7424658250734,
          "arcFlashBoundary": 1761.102456727342,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-1 (LCJ1-1)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        14.252 kA (14252 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        12.114 kA (12114 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 12114 A\n\n  Parc = 2.8934 × 13200 × 12114 × 0.001\n  Parc = 462687.57 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 462687.57 × 0.033 × 372100 / (914² × 10)\n  E = 2871.74 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  2871.74 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     2871.74 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(2871.74 / 1.2)\n  Db = 36 × 48.9195\n  Db = 1761.10 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       1761.10 inches (146.76 feet)\n                         44732 mm (44.73 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 146.8 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         2871.74 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           LCJ1-1                                       │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     2871.74                                      cal/cm² │\n│  Arc Flash Boundary:  146.8                                        feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         LCJ1-1 (LCJ1-1)\nVoltage:                     13200 V\nBolted Fault Current:        14.252 kA\nArcing Fault Current:        12.114 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             2871.74 cal/cm²\nArc Flash Boundary:          146.76 feet (1761.10 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Extreme"
        },
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.006598101869043845,
        "totalXpu": 0.0299710411936019,
        "totalZpu": 0.030688731783878948,
        "faultCurrents": {
          "threePhaseSym": 14.252350688458922,
          "threePhaseAsym": 14.47535006181412,
          "lineToGround": 11.94876174480403,
          "lineToLine": 12.342535696205426
        },
        "totalImpedance": {
          "magnitude": 0.5347204626023068,
          "resistance": 0.11496532696621996,
          "reactance": 0.5222154217573195,
          "angle": 77.58442579044687
        },
        "xrRatio": 4.5423732140627155,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762224487365-i17qyals5",
              "name": "LCJ1-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762235369136,
              "type": "cable",
              "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762224487365-i17qyals5",
            "name": "LCJ1-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762235369136,
            "type": "cable",
            "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
          }
        }
      ],
      "rankings": {
        "faultCurrent": 11,
        "impedance": 15,
        "xrRatio": 4,
        "voltageDrop": 24
      }
    },
    {
      "id": "BUS-1762234835703-5kwivppsj",
      "name": "LCJ1-4",
      "voltage": 440,
      "type": "distribution",
      "parentBus": "BUS-1762224487365-i17qyals5",
      "faultCurrent": 30.479709858211546,
      "asymFaultCurrent": 30.535259834067233,
      "xrRatio": 2.988851121880855,
      "totalZ": 0.008334532041977294,
      "created": "2025-11-04T05:40:35.703Z",
      "demandFactor": 0.7,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 30.479709858211546,
            "threePhaseAsym": 30.535259834067233,
            "lineToGround": 30.064507936831983,
            "lineToLine": 26.395428737211198
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.008334532041977294,
            "resistance": 0.0026444536067065975,
            "reactance": 0.007903878129166889,
            "angle": 71.5009584689316
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.008679840908322228,
            "resistance": 0.0027607222716989417,
            "reactance": 0.008229097807920955
          },
          "xrRatio": 2.988851121880855,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762224487365-i17qyals5",
                "name": "LCJ1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235369136,
                "type": "cable",
                "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762234835703-5kwivppsj",
                "name": "LCJ1-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762235066638,
                "type": "transformer",
                "name": "XFMR1 - 1000kVA (13200V/440V)"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.13659367803236558,
            "totalXpu": 0.4082581678288682,
            "totalZpu": 0.4305026881186619,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 27) / 1\n   R = 0.001996 / 1\n   R = 0.001996 Ω\n\n   X = (0.000040 × 27) / 1\n   X = 0.001080 / 1\n   X = 0.001080 Ω\n\nSequence Impedances:\n   Z1: R = 0.001996 Ω, X = 0.001080 Ω\n   Z0: R0 = 0.005989 Ω, X0 = 0.003240 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.001996 / 17.424000 = 0.000115 pu\n   X_pu = 0.001080 / 17.424000 = 0.000062 pu\n   R0_pu = 0.005989 / 17.424000 = 0.000344 pu\n   X0_pu = 0.003240 / 17.424000 = 0.000186 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006598, X_pu = 0.029971\n   Z0: R0_pu = 0.012604, X0_pu = 0.046770\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: TRANSFORMER - XFMR1\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR1\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCJ1-1\nTo Bus:              LCJ1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.136594, X_pu = 0.408258\n   Z0: R0_pu = 0.142599, X0_pu = 0.425057\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCJ1-4 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.136594 pu\n  X_pu = 0.408258 pu\n  Z_pu = 0.430503 pu\n  X/R Ratio = 2.989\n\nZ0 (Zero Sequence):\n  R0_pu = 0.142599 pu\n  X0_pu = 0.425057 pu\n  Z0_pu = 0.448339 pu\n  Z0/Z1 Ratio = 1.041\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.430503 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.002644 Ω, X = 0.007904 Ω, Z = 0.008335 Ω\n  Z0: R0 = 0.002761 Ω, X0 = 0.008229 Ω, Z0 = 0.008680 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.430503 = 2.322866 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 2.322866 × 13121.60\nI_sc = 30479.71 A\nI_sc = 30.480 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.007904 / (2π × 60 × 0.002644)\nτ = 7.928 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0018\n\nAsymmetrical Current:\nI_asym = 30.480 kA × 1.0018\nI_asym = 30.535 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.430503 + 0.430503 + 0.448339\nZ_total_pu = 1.309344 pu\n\nI_LG_pu = 3.0 / 1.309344 = 2.291223 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 2.291223 × 13121.60\nI_LG = 30064.51 A\nI_LG = 30.065 kA\n\n✓ 3-phase fault (30.480 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           30.480 |            30.535\nLine-to-Ground (L-G)          |           30.065 |            30.119\nLine-to-Line (L-L)            |           26.395 |            26.444\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCJ1-4\nSystem Voltage:          440V\nSymmetrical Fault:       30.480 kA\nAsymmetrical Peak:       30.535 kA\nLine-to-Ground Fault:    30.065 kA\nX/R Ratio:               2.99\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        30.480 kA (symmetrical)\nMinimum Rating Required: 39 kA (125% of fault per NEC 110.9)\nRecommended Standard:    42 kA @ 440V\nSafety Margin:           37.8% ✅ Good\nMomentary Rating:        109.2 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 42 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 30.5 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    41 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   45.7 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   36.1 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  30.5 kA\nRequired Bus Bracing:    39 kA peak (125% safety factor)\nRecommended Standards:   42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               4.65e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 38.1 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"30.480 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 30.479709858211546,
            "threePhaseAsym": 30.535259834067233,
            "lineToGround": 30.064507936831983,
            "lineToLine": 26.395428737211198
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.008334532041977294,
            "resistance": 0.0026444536067065975,
            "reactance": 0.007903878129166889,
            "angle": 71.5009584689316
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.008679840908322228,
            "resistance": 0.0027607222716989417,
            "reactance": 0.008229097807920955
          },
          "xrRatio": 2.988851121880855,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762224487365-i17qyals5",
                "name": "LCJ1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235369136,
                "type": "cable",
                "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762234835703-5kwivppsj",
                "name": "LCJ1-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762235066638,
                "type": "transformer",
                "name": "XFMR1 - 1000kVA (13200V/440V)"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.13659367803236558,
            "totalXpu": 0.4082581678288682,
            "totalZpu": 0.4305026881186619,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 27) / 1\n   R = 0.001996 / 1\n   R = 0.001996 Ω\n\n   X = (0.000040 × 27) / 1\n   X = 0.001080 / 1\n   X = 0.001080 Ω\n\nSequence Impedances:\n   Z1: R = 0.001996 Ω, X = 0.001080 Ω\n   Z0: R0 = 0.005989 Ω, X0 = 0.003240 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.001996 / 17.424000 = 0.000115 pu\n   X_pu = 0.001080 / 17.424000 = 0.000062 pu\n   R0_pu = 0.005989 / 17.424000 = 0.000344 pu\n   X0_pu = 0.003240 / 17.424000 = 0.000186 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006598, X_pu = 0.029971\n   Z0: R0_pu = 0.012604, X0_pu = 0.046770\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: TRANSFORMER - XFMR1\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR1\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCJ1-1\nTo Bus:              LCJ1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.136594, X_pu = 0.408258\n   Z0: R0_pu = 0.142599, X0_pu = 0.425057\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCJ1-4 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.136594 pu\n  X_pu = 0.408258 pu\n  Z_pu = 0.430503 pu\n  X/R Ratio = 2.989\n\nZ0 (Zero Sequence):\n  R0_pu = 0.142599 pu\n  X0_pu = 0.425057 pu\n  Z0_pu = 0.448339 pu\n  Z0/Z1 Ratio = 1.041\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.430503 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.002644 Ω, X = 0.007904 Ω, Z = 0.008335 Ω\n  Z0: R0 = 0.002761 Ω, X0 = 0.008229 Ω, Z0 = 0.008680 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.430503 = 2.322866 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 2.322866 × 13121.60\nI_sc = 30479.71 A\nI_sc = 30.480 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.007904 / (2π × 60 × 0.002644)\nτ = 7.928 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0018\n\nAsymmetrical Current:\nI_asym = 30.480 kA × 1.0018\nI_asym = 30.535 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.430503 + 0.430503 + 0.448339\nZ_total_pu = 1.309344 pu\n\nI_LG_pu = 3.0 / 1.309344 = 2.291223 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 2.291223 × 13121.60\nI_LG = 30064.51 A\nI_LG = 30.065 kA\n\n✓ 3-phase fault (30.480 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           30.480 |            30.535\nLine-to-Ground (L-G)          |           30.065 |            30.119\nLine-to-Line (L-L)            |           26.395 |            26.444\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCJ1-4\nSystem Voltage:          440V\nSymmetrical Fault:       30.480 kA\nAsymmetrical Peak:       30.535 kA\nLine-to-Ground Fault:    30.065 kA\nX/R Ratio:               2.99\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        30.480 kA (symmetrical)\nMinimum Rating Required: 39 kA (125% of fault per NEC 110.9)\nRecommended Standard:    42 kA @ 440V\nSafety Margin:           37.8% ✅ Good\nMomentary Rating:        109.2 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 42 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 30.5 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    41 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   45.7 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   36.1 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  30.5 kA\nRequired Bus Bracing:    39 kA peak (125% safety factor)\nRecommended Standards:   42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               4.65e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 38.1 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"30.480 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": null,
        "loadFlow": {
          "busId": "BUS-1762234835703-5kwivppsj",
          "busName": "LCJ1-4",
          "busVoltage": 440,
          "totalLoad": 916,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "LCJ1-4",
                "current": 916,
                "powerKVA": 698.0857574825602
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 916,
            "totalPowerKVA": 698.0857574825602,
            "totalPowerKW": 607.3346090098274,
            "powerFactor": 0.87,
            "connectedCurrent": 916
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "LCJ1-4",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-4 (LCJ1-4)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 LCJ1-4 (LCJ1-4) - 440V\n  💡 Direct Load: 916.00 A (698.09 kVA)\n  ├─ 📊 Subtotal: 916.00 A (698.09 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT LCJ1-4\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      916.00 A\nTotal Apparent Power:    698.09 kVA\nTotal Active Power:      607.33 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       916.00       698.09       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              916.00       698.09            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 916.00A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (916.00A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 916,
          "demandLoad": 778.6,
          "diversityLoad": 648.8333333333334,
          "demandSummary": {
            "connectedCurrent": 916,
            "connectedPowerKVA": 698.0857574825602,
            "demandCurrent": 778.6,
            "demandPowerKVA": 593.3728938601762,
            "diversityCurrent": 648.8333333333334,
            "diversityPowerKVA": 494.4774115501469,
            "demandFactor": 0.85,
            "diversityFactor": 1.2,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       LCJ1-4\nBus Voltage:               440V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            916.00 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               778.60 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           778.60 A = 916.00 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nDiversity Load:            648.83 A (70.8%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           648.83 A = 778.60 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           698.09 kVA\nDemand Power:              593.37 kVA\nDiversity Power:           494.48 kVA\n\nPower Reduction:           203.61 kVA\nPercentage Reduction:      29.2%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762234835703-5kwivppsj",
          "busName": "LCJ1-4",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 430.5083260308072,
          "nominalLoadVoltage": 440,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-LCJ1-01",
              "name": "C-13k2-DS01-LCJ1-01 COPPER - 27ft",
              "length": 27,
              "size": "4/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "LCJ1-1",
              "current": 30.533333333333335,
              "dropVolts": 0.12001741864730507,
              "dropPercent": 0.0009092228685401899,
              "severity": "LOW",
              "resistance": 0.00199643184,
              "reactance": 0.00108,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13191.453554252395,
              "voltageAfterDrop": 13191.333536833748
            },
            {
              "step": 4,
              "type": "transformer",
              "tag": "XFMR1",
              "name": "XFMR1 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 440,
              "tapSetting": 0,
              "impedance": 4,
              "fromBus": "LCJ1-1",
              "toBus": "LCJ1-4",
              "primaryCurrent": 30.533333333333335,
              "secondaryCurrent": 916,
              "current": 916,
              "dropVolts": 9.202791863651028,
              "dropPercent": 2.0915436053752336,
              "severity": "MEDIUM",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 69.80857574825602,
              "voltageLevel": 440,
              "voltageBeforeDrop": 439.71111789445825,
              "voltageAfterDrop": 430.5083260308072
            }
          ],
          "totalDropVolts": 9.491673969192789,
          "totalDropPercent": 2.1571986293619974,
          "maxDropPercent": 2.0915436053752336,
          "maxDropComponent": {
            "step": 4,
            "name": "XFMR1 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-4 (LCJ1-4)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-LCJ1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-LCJ1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              27 ft\nFrom Bus:            DS01\nTo Bus:              LCJ1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000061 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000074 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        30.53 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 30.53 × (0.001996×0.870 + 0.001080×0.493)\nΔV = 0.120 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13191.45 V\n   Voltage Drop:    0.12 V (0.001%)\n   Voltage After:   13191.33 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 4: TRANSFORMER - XFMR1\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR1\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCJ1-1\nTo Bus:              LCJ1-4\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13191.33 V\n   Current:          30.53 A\n\nSECONDARY SIDE (440V):\n   Current:          916.00 A\n   Full Load:        1312.16 A\n   Loading:          69.8% ✅\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 916.00 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 9.203 V (2.092%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13191.33 V\n   Ideal secondary:     439.71 V\n   After drop:          430.51 V\n   Status:              ℹ️ MEDIUM\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    440.00 V\nActual Voltage at Load:  430.51 V (97.84%)\nTotal Voltage Drop:      9.49 V (2.157%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\nCable 3 (C-13k2-DS01-LCJ1-01)      13191.33     0.12          8.67\nTransformer 4 (XFMR1)                430.51     9.20      12769.49\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 430.5083260308072,
          "cumulativeDropVolts": 9.491673969192789,
          "cumulativeDropPercent": 2.1571986293619974
        },
        "arcFlash": {
          "busId": "BUS-1762234835703-5kwivppsj",
          "busName": "LCJ1-4",
          "voltage": 440,
          "boltedFaultCurrent": 30479.709858211547,
          "arcingCurrent": 25907.753379479815,
          "arcingCurrentKA": 25.907753379479814,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.1075832101852312,
          "arcFlashBoundary": 5.389570182306974,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCJ1-4 (LCJ1-4)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        30.480 kA (30480 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        25.908 kA (25908 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(25908) = 4.4134\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.6368\n  Arc Power = 10^3.6368 = 4333.38 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 4333.38 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 4333.38 × 0.033 × 372100 / (457² × 10000)\n  E = 0.11 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.11 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.11 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.11 / 1.2)\n  Db = 18 × 0.2994\n  Db = 5.39 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       5.39 inches (0.45 feet)\n                         137 mm (0.14 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.4 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.11 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           LCJ1-4                                       │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.11                                         cal/cm² │\n│  Arc Flash Boundary:  0.4                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         LCJ1-4 (LCJ1-4)\nVoltage:                     440 V\nBolted Fault Current:        30.480 kA\nArcing Fault Current:        25.908 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.11 cal/cm²\nArc Flash Boundary:          0.45 feet (5.39 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Limited"
        },
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.13659367803236558,
        "totalXpu": 0.40825816782886815,
        "totalZpu": 0.4305026881186619,
        "faultCurrents": {
          "threePhaseSym": 30.479709858211546,
          "threePhaseAsym": 30.535259834067233,
          "lineToGround": 30.064507936831983,
          "lineToLine": 26.395428737211198
        },
        "totalImpedance": {
          "magnitude": 0.008334532041977294,
          "resistance": 0.0026444536067065975,
          "reactance": 0.007903878129166889,
          "angle": 71.5009584689316
        },
        "xrRatio": 2.988851121880855,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762224487365-i17qyals5",
              "name": "LCJ1-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762235369136,
              "type": "cable",
              "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762234835703-5kwivppsj",
              "name": "LCJ1-4",
              "voltage": 440,
              "type": "distribution"
            },
            "component": {
              "id": 1762235066638,
              "type": "transformer",
              "name": "XFMR1 - 1000kVA (13200V/440V)"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762224487365-i17qyals5",
            "name": "LCJ1-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762235369136,
            "type": "cable",
            "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762234835703-5kwivppsj",
            "name": "LCJ1-4",
            "voltage": 440,
            "type": "distribution"
          },
          "component": {
            "id": 1762235066638,
            "type": "transformer",
            "name": "XFMR1 - 1000kVA (13200V/440V)"
          }
        }
      ],
      "loadCurrent": 916,
      "rankings": {
        "faultCurrent": 2,
        "impedance": 2,
        "xrRatio": 7,
        "voltageDrop": 10
      }
    },
    {
      "id": "BUS-1762235598231-urpdmbs56",
      "name": "DS02",
      "voltage": 13200,
      "type": "distribution",
      "parentBus": "BUS-1762223739042-bperctkgb",
      "faultCurrent": 10.448208478418909,
      "asymFaultCurrent": 11.785105046536698,
      "xrRatio": 2.0059521356344887,
      "totalZ": 0.7294095986928779,
      "created": "2025-11-04T05:53:18.231Z",
      "demandFactor": 1,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 10.448208478418909,
            "threePhaseAsym": 11.785105046536698,
            "lineToGround": 8.880977206656073,
            "lineToLine": 9.048148542310775
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762235598231-urpdmbs56",
            "busName": "DS02",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "created": "2025-11-04T06:57:34.355Z",
                    "hp": 50,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "50 HP Fire pump motor",
                    "tag": "M-LCC2-4-50-1",
                    "fromBusTag": "LCC2-4",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "created": "2025-11-04T07:00:20.403Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP induction motor",
                    "tag": "M-LCC2-4-10-1",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "created": "2025-11-04T07:04:38.603Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP Induction motor",
                    "tag": "M-LCC2-4-10-2",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 0.7294095986928779,
            "resistance": 0.3254268652510251,
            "reactance": 0.6527907153431307,
            "angle": 63.502993237211996
          },
          "totalR": 0.3254268652510251,
          "totalX": 0.6527907153431307,
          "totalZ": 0.7294095986928779,
          "xrRatio": 2.0059521356344887,
          "systemOnly": {
            "faultCurrents": {
              "threePhaseSym": 10.436561747627106,
              "threePhaseAsym": 10.43742275711829,
              "lineToGround": 7.771311571184771,
              "lineToLine": 9.038062473445073
            },
            "impedance": {
              "R": 0.32595290593636983,
              "X": 0.6534379770440681,
              "Z": 0.7302235868087308
            }
          },
          "motorOnly": {
            "faultCurrent": 0.011934013416518962,
            "impedance": {
              "R": 153.48398076110925,
              "X": 619.8779101505852,
              "Z": 638.5968648865522
            }
          },
          "faultCurrentIncrease": 0.11159547630186673,
          "impedanceReduction": 0.11147107961962893,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            }
          ],
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "perUnit": {
            "totalRpu": 0.018707122700664016,
            "totalXpu": 0.03750217958241897,
            "totalZpu": 0.04190906719517509,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
