            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "created": "2025-11-04T06:57:34.355Z",
                    "hp": 50,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "50 HP Fire pump motor",
                    "tag": "M-LCC2-4-50-1",
                    "fromBusTag": "LCC2-4",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "created": "2025-11-04T07:00:20.403Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP induction motor",
                    "tag": "M-LCC2-4-10-1",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "created": "2025-11-04T07:04:38.603Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP Induction motor",
                    "tag": "M-LCC2-4-10-2",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 0.9269232894184861,
            "resistance": 0.5145840623262276,
            "reactance": 0.7709669430437494,
            "angle": 56.278759880602486
          },
          "totalR": 0.5145840623262276,
          "totalX": 0.7709669430437494,
          "totalZ": 0.9269232894184861,
          "xrRatio": 1.4982332324062233,
          "systemOnly": {
            "faultCurrents": {
              "threePhaseSym": 8.210622773476986,
              "threePhaseAsym": 8.210650609183222,
              "lineToGround": 5.753668389093096,
              "lineToLine": 7.11039932183107
            },
            "impedance": {
              "R": 0.5156679647367016,
              "X": 0.7717671233248976,
              "Z": 0.9281906821881374
            }
          },
          "motorOnly": {
            "faultCurrent": 0.011934013416518962,
            "impedance": {
              "R": 153.48398076110925,
              "X": 619.8779101505852,
              "Z": 638.5968648865522
            }
          },
          "faultCurrentIncrease": 0.13673113882446827,
          "impedanceReduction": 0.13654444005659327,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            }
          ],
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "perUnit": {
            "totalRpu": 0.02959526886689059,
            "totalXpu": 0.044293338115524425,
            "totalZpu": 0.05327081509344223,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.029658, X_pu = 0.044339\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.029595, X_pu = 0.044293\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: DS04 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.029595 pu\n  X_pu = 0.044293 pu\n  Z_pu = 0.053271 pu\n  X/R Ratio = 1.497\n\nZ0 (Zero Sequence):\n  R0_pu = 0.081782 pu\n  X0_pu = 0.089874 pu\n  Z0_pu = 0.121515 pu\n  Z0/Z1 Ratio = 2.281\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.053271 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.515668 Ω, X = 0.771767 Ω, Z = 0.928191 Ω\n  Z0: R0 = 1.424978 Ω, X0 = 1.565972 Ω, Z0 = 2.117270 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.053271 = 18.772005 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 18.772005 × 437.39\nI_sc = 8210.62 A\nI_sc = 8.211 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.771767 / (2π × 60 × 0.515668)\nτ = 3.970 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 8.211 kA × 1.0000\nI_asym = 8.211 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.053271 + 0.053271 + 0.121515\nZ_total_pu = 0.228056 pu\n\nI_LG_pu = 3.0 / 0.228056 = 13.154653 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 13.154653 × 437.39\nI_LG = 5753.67 A\nI_LG = 5.754 kA\n\n✓ 3-phase fault (8.211 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            8.211 |             8.211\nLine-to-Ground (L-G)          |            5.754 |             5.754\nLine-to-Line (L-L)            |            7.110 |             7.110\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              DS04\nSystem Voltage:          13200V\nSymmetrical Fault:       8.211 kA\nAsymmetrical Peak:       8.211 kA\nLine-to-Ground Fault:    5.754 kA\nX/R Ratio:               1.50\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        8.211 kA (symmetrical)\nMinimum Rating Required: 11 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           204.5% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 8.2 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   12.3 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   6.9 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  8.2 kA\nRequired Bus Bracing:    11 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               3.37e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 10.3 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"8.211 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n"
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 8.210622773476986,
            "threePhaseAsym": 8.210650609183222,
            "lineToGround": 5.753668389093096,
            "lineToLine": 7.11039932183107
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762237749042-ka2ade4h2",
            "busName": "DS04",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "created": "2025-11-04T06:57:34.355Z",
                    "hp": 50,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "50 HP Fire pump motor",
                    "tag": "M-LCC2-4-50-1",
                    "fromBusTag": "LCC2-4",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "created": "2025-11-04T07:00:20.403Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP induction motor",
                    "tag": "M-LCC2-4-10-1",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "created": "2025-11-04T07:04:38.603Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP Induction motor",
                    "tag": "M-LCC2-4-10-2",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 0.9281906821881374,
            "resistance": 0.5156679647367016,
            "reactance": 0.7717671233248976,
            "angle": 56.25053073054172
          },
          "zeroSequenceImpedance": {
            "magnitude": 2.117269724596703,
            "resistance": 1.42497802316433,
            "reactance": 1.565972132635979
          },
          "xrRatio": 1.496635773600866,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.02959526886689059,
            "totalXpu": 0.044293338115524425,
            "totalZpu": 0.05327081509344223,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.029658, X_pu = 0.044339\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.029595, X_pu = 0.044293\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: DS04 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.029595 pu\n  X_pu = 0.044293 pu\n  Z_pu = 0.053271 pu\n  X/R Ratio = 1.497\n\nZ0 (Zero Sequence):\n  R0_pu = 0.081782 pu\n  X0_pu = 0.089874 pu\n  Z0_pu = 0.121515 pu\n  Z0/Z1 Ratio = 2.281\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.053271 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.515668 Ω, X = 0.771767 Ω, Z = 0.928191 Ω\n  Z0: R0 = 1.424978 Ω, X0 = 1.565972 Ω, Z0 = 2.117270 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.053271 = 18.772005 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 18.772005 × 437.39\nI_sc = 8210.62 A\nI_sc = 8.211 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.771767 / (2π × 60 × 0.515668)\nτ = 3.970 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 8.211 kA × 1.0000\nI_asym = 8.211 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.053271 + 0.053271 + 0.121515\nZ_total_pu = 0.228056 pu\n\nI_LG_pu = 3.0 / 0.228056 = 13.154653 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 13.154653 × 437.39\nI_LG = 5753.67 A\nI_LG = 5.754 kA\n\n✓ 3-phase fault (8.211 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            8.211 |             8.211\nLine-to-Ground (L-G)          |            5.754 |             5.754\nLine-to-Line (L-L)            |            7.110 |             7.110\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              DS04\nSystem Voltage:          13200V\nSymmetrical Fault:       8.211 kA\nAsymmetrical Peak:       8.211 kA\nLine-to-Ground Fault:    5.754 kA\nX/R Ratio:               1.50\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        8.211 kA (symmetrical)\nMinimum Rating Required: 11 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           204.5% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 8.2 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   12.3 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   6.9 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  8.2 kA\nRequired Bus Bracing:    11 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               3.37e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 10.3 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"8.211 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": {
          "motors": [
            {
              "id": 1762239454355,
              "name": "50 HP Fire pump motor",
              "hp": 50,
              "motorType": "induction"
            },
            {
              "id": 1762239620403,
              "name": "10 HP induction motor",
              "hp": 10,
              "motorType": "induction"
            },
            {
              "id": 1762239878603,
              "name": "10 HP Induction motor",
              "hp": 10,
              "motorType": "induction"
            }
          ],
          "busId": "BUS-1762237749042-ka2ade4h2",
          "busName": "DS04",
          "busVoltage": 13200,
          "motorCount": 3,
          "totalMotorR": 153.48398076110925,
          "totalMotorX": 619.8779101505852,
          "totalMotorZ": 638.5968648865522,
          "xrRatio": 4.038714053914178,
          "motorFaultCurrent": 11.934013416518962,
          "totalSymmetricalContribution": 0.011934013416518962,
          "totalAsymmetricalContribution": 0.01575491183202573,
          "asymmetricalMultiplier": 1.3201687715733512,
          "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
          "individualMotors": [
            {
              "motors": [
                {
                  "id": 1762239454355,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239312227-h0jiqs0t1",
                  "fromBusName": "LCC2-4",
                  "toBusName": "FPMOTOR",
                  "created": "2025-11-04T06:57:34.355Z",
                  "hp": 50,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "50 HP Fire pump motor",
                  "tag": "M-LCC2-4-50-1",
                  "fromBusTag": "LCC2-4",
                  "location": "FPMOTOR",
                  "sequenceNumber": 1,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_medium",
              "motorHP": 50,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 63.97850576581414,
              "lockedRotorCurrent": 255.91402306325656,
              "contributionFactor": 4,
              "motorImpedance": 0.9926541554959786,
              "motorR": 193.80322836660073,
              "motorX": 872.1145276497032,
              "totalMotorR": 193.80322836660073,
              "totalMotorX": 872.1145276497032,
              "totalMotorZ": 893.3887399463806,
              "motorFaultCurrent": 8.530467435441887,
              "symmetricalContribution": 8.530467435441887,
              "asymmetricalContribution": 11.515260837306581,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            },
            {
              "motors": [
                {
                  "id": 1762239620403,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239349570-emtx06syb",
                  "fromBusName": "LCC2-4",
                  "toBusName": "OHC",
                  "created": "2025-11-04T07:00:20.403Z",
                  "hp": 10,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "10 HP induction motor",
                  "tag": "M-LCC2-4-10-1",
                  "fromBusTag": "LCC2-4",
                  "location": "OHC",
                  "sequenceNumber": 1,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_small",
              "motorHP": 10,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 12.795701153162828,
              "lockedRotorCurrent": 51.18280461265131,
              "contributionFactor": 4,
              "motorImpedance": 4.963270777479893,
              "motorR": 1332.3776013761942,
              "motorX": 4263.608324403822,
              "totalMotorR": 1332.3776013761942,
              "totalMotorX": 4263.608324403822,
              "totalMotorZ": 4466.9436997319035,
              "motorFaultCurrent": 1.7060934870883773,
              "symmetricalContribution": 1.7060934870883773,
              "asymmetricalContribution": 2.139776978805394,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            },
            {
              "motors": [
                {
                  "id": 1762239878603,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239809885-4mmhspxmy",
                  "fromBusName": "LCC2-4",
                  "toBusName": "OHC2",
                  "created": "2025-11-04T07:04:38.603Z",
                  "hp": 10,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "10 HP Induction motor",
                  "tag": "M-LCC2-4-10-2",
                  "fromBusTag": "LCC2-4",
                  "location": "OHC2",
                  "sequenceNumber": 2,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_small",
              "motorHP": 10,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 12.795701153162828,
              "lockedRotorCurrent": 51.18280461265131,
              "contributionFactor": 4,
              "motorImpedance": 4.963270777479893,
              "motorR": 1332.3776013761942,
              "motorX": 4263.608324403822,
              "totalMotorR": 1332.3776013761942,
              "totalMotorX": 4263.608324403822,
              "totalMotorZ": 4466.9436997319035,
              "motorFaultCurrent": 1.7060934870883773,
              "symmetricalContribution": 1.7060934870883773,
              "asymmetricalContribution": 2.139776978805394,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            }
          ]
        },
        "loadFlow": {
          "busId": "BUS-1762237749042-ka2ade4h2",
          "busName": "DS04",
          "busVoltage": 13200,
          "totalLoad": 33.018996935737995,
          "breakdown": {
            "motors": [
              {
                "name": "50 HP induction",
                "tag": "M-LCC2-4-50-1",
                "location": "FPMOTOR",
                "hp": 50,
                "voltage": 440,
                "current": 63.97850576581414,
                "powerKVA": 48.75816993464051,
                "powerKW": 42.41960784313724,
                "fromBus": "LCC2-4",
                "toBus": "FPMOTOR"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-1",
                "location": "OHC1",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC1"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-2",
                "location": "OHC2",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC2"
              }
            ],
            "transformers": [
              {
                "name": "300 kVA Transformer",
                "tag": "XFMR4",
                "location": "LCC2-1 → LCC2-4",
                "rating": 300,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 479.5699080721398,
                "primaryCurrent": 15.98566360240466,
                "loading": 121.82711882910533,
                "powerKVA": 365.481356487316,
                "fromBus": "LCC2-1",
                "toBus": "LCC2-4"
              },
              {
                "name": "500 kVA Transformer",
                "tag": "XFMR5",
                "location": "LCD1-1 → LCD1-4",
                "rating": 500,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 511,
                "primaryCurrent": 17.033333333333335,
                "loading": 77.88686071475726,
                "powerKVA": 389.4343035737864,
                "fromBus": "LCD1-1",
                "toBus": "LCD1-4"
              }
            ],
            "cables": [
              {
                "name": "3/0 COPPER - 148ft",
                "tag": "C-13k2-DS04-LCC2-01",
                "location": "DS04 → LCC2-1",
                "size": "3/0",
                "material": "copper",
                "length": 148,
                "parallel": 1,
                "current": 15.98566360240466,
                "powerKVA": 365.481356487316,
                "fromBus": "DS04",
                "toBus": "LCC2-1"
              },
              {
                "name": "4/0 COPPER - 847ft",
                "tag": "C-13k2-DS04-LCD1-01",
                "location": "DS04 → LCD1-1",
                "size": "4/0",
                "material": "copper",
                "length": 847,
                "parallel": 1,
                "current": 17.033333333333335,
                "powerKVA": 389.4343035737864,
                "fromBus": "DS04",
                "toBus": "LCD1-1"
              }
            ],
            "directLoads": [
              {
                "bus": "LCC2-4",
                "current": 390,
                "powerKVA": 297.2199185788193
              },
              {
                "bus": "LCD1-4",
                "current": 511,
                "powerKVA": 389.43430357378634
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 33.018996935737995,
            "totalPowerKVA": 754.9156600611025,
            "totalPowerKW": 656.7766242531592,
            "powerFactor": 0.87,
            "connectedCurrent": 33.018996935737995
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "DS04",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 2,
              "bus": "LCC2-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 4,
              "bus": "LCC2-4",
              "voltage": 440,
              "loads": []
            },
            {
              "depth": 2,
              "bus": "LCD1-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 4,
              "bus": "LCD1-4",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS04 (DS04)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 DS04 (DS04) - 13200V\n    📍 LCC2-1 (LCC2-1) - 13200V\n\n      ────────────────────────────────────────────────────────────────────────\n      🔧 TRANSFORMER - XFMR4\n      ────────────────────────────────────────────────────────────────────────\n        📍 LCC2-4 (LCC2-4) - 440V\n          💡 Direct Load: 390.00 A (297.22 kVA)\n\n          ────────────────────────────────────────────────────────────────────\n          ⚙️ MOTOR - M-LCC2-4-50-1\n          ────────────────────────────────────────────────────────────────────\n          Component Tag:       M-LCC2-4-50-1\n          Component Type:      MOTOR\n          Horsepower:          50 HP\n          Motor Type:          induction\n          From Bus:            LCC2-4 (LCC2-4)\n          To Bus:              FPMOTOR (FPMOTOR)\n          Voltage:             440V\n\n          📊 LOAD CALCULATION\n          Formula:  I = HP × 746 / (√3 × V × η × PF)\n          Current:  63.98 A\n          Power:    48.76 kVA (42.42 kW)\n          PF:       0.87\n\n\n          ────────────────────────────────────────────────────────────────────\n          ⚙️ MOTOR - M-LCC2-4-10-1\n          ────────────────────────────────────────────────────────────────────\n          Component Tag:       M-LCC2-4-10-1\n          Component Type:      MOTOR\n          Horsepower:          10 HP\n          Motor Type:          induction\n          From Bus:            LCC2-4 (LCC2-4)\n          To Bus:              OHC1 (OHC1)\n          Voltage:             440V\n\n          📊 LOAD CALCULATION\n          Formula:  I = HP × 746 / (√3 × V × η × PF)\n          Current:  12.80 A\n          Power:    9.75 kVA (8.48 kW)\n          PF:       0.87\n\n\n          ────────────────────────────────────────────────────────────────────\n          ⚙️ MOTOR - M-LCC2-4-10-2\n          ────────────────────────────────────────────────────────────────────\n          Component Tag:       M-LCC2-4-10-2\n          Component Type:      MOTOR\n          Horsepower:          10 HP\n          Motor Type:          induction\n          From Bus:            LCC2-4 (LCC2-4)\n          To Bus:              OHC2 (OHC2)\n          Voltage:             440V\n\n          📊 LOAD CALCULATION\n          Formula:  I = HP × 746 / (√3 × V × η × PF)\n          Current:  12.80 A\n          Power:    9.75 kVA (8.48 kW)\n          PF:       0.87\n\n          ├─ 📊 Subtotal: 479.57 A (365.48 kVA)\n\n      Component Tag:       XFMR4\n      Component Type:      TRANSFORMER\n      Rating:              300 kVA\n      Voltage Ratio:       13200V / 440V\n      Turns Ratio:         30.0000:1\n      From Bus:            LCC2-1 (LCC2-1)\n      To Bus:              LCC2-4 (LCC2-4)\n\n      📊 LOADING ANALYSIS\n      ────────────────────────────────────────────────────────────────────────\n      SECONDARY SIDE (440V):\n        Current:           479.57 A\n        Full Load:         393.65 A\n        Loading:           121.8% ❌ OVERLOAD\n\n      PRIMARY SIDE (13200V):\n        Formula:           I_pri = I_sec / (V_pri / V_sec)\n        Current:           15.99 A\n        Power:             365.48 kVA\n\n      ❌ CRITICAL: Transformer OVERLOADED!\n        Recommendations:\n        • Install larger transformer (min 457 kVA)\n        • Reduce downstream load\n        • Add parallel transformer\n\n      ├─ 📊 Subtotal: 15.99 A (365.48 kVA)\n\n  🔌 Cable C-13k2-DS04-LCC2-01: 15.99 A (365.48 kVA)\n    📍 LCD1-1 (LCD1-1) - 13200V\n\n      ────────────────────────────────────────────────────────────────────────\n      🔧 TRANSFORMER - XFMR5\n      ────────────────────────────────────────────────────────────────────────\n        📍 LCD1-4 (LCD1-4) - 440V\n          💡 Direct Load: 511.00 A (389.43 kVA)\n          ├─ 📊 Subtotal: 511.00 A (389.43 kVA)\n\n      Component Tag:       XFMR5\n      Component Type:      TRANSFORMER\n      Rating:              500 kVA\n      Voltage Ratio:       13200V / 440V\n      Turns Ratio:         30.0000:1\n      From Bus:            LCD1-1 (LCD1-1)\n      To Bus:              LCD1-4 (LCD1-4)\n\n      📊 LOADING ANALYSIS\n      ────────────────────────────────────────────────────────────────────────\n      SECONDARY SIDE (440V):\n        Current:           511.00 A\n        Full Load:         656.08 A\n        Loading:           77.9% ✅\n\n      PRIMARY SIDE (13200V):\n        Formula:           I_pri = I_sec / (V_pri / V_sec)\n        Current:           17.03 A\n        Power:             389.43 kVA\n\n      ├─ 📊 Subtotal: 17.03 A (389.43 kVA)\n\n  🔌 Cable C-13k2-DS04-LCD1-01: 17.03 A (389.43 kVA)\n  ├─ 📊 Subtotal: 33.02 A (754.92 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT DS04\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      33.02 A\nTotal Apparent Power:    754.92 kVA\nTotal Active Power:      656.78 kW\nPower Factor:            0.87\nComponents Analyzed:     7\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      2        33.02       754.92       100.0%  Reflected from secondary\n  └─ XFMR4                 15.99       365.48        48.4%  13200V → 440V\n  └─ XFMR5                 17.03       389.43        51.6%  13200V → 440V\nMotors (440V)      1        63.98        48.76            -  Via XFMR4\nMotors (440V)      1        12.80         9.75            -  Via XFMR4\nMotors (440V)      1        12.80         9.75            -  Via XFMR4\nCables            2  (conveyance)        -         -  Pass-through only\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V               33.02       754.92            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • 3 motor(s) at other voltage levels are reflected via transformers\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (33.02A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 33.018996935737995,
          "demandLoad": 30.047287211521578,
          "diversityLoad": 25.039406009601315,
          "demandSummary": {
            "connectedCurrent": 33.018996935737995,
            "connectedPowerKVA": 754.9156600611025,
            "demandCurrent": 30.047287211521578,
            "demandPowerKVA": 686.9732506556032,
            "diversityCurrent": 25.039406009601315,
            "diversityPowerKVA": 572.4777088796693,
            "demandFactor": 0.91,
            "diversityFactor": 1.2,
            "motorCount": 3
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       DS04\nBus Voltage:               13200V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            33.02 A (100.0%)\nMotor Count:               3\nTransformer Count:         2\nTotal Components:          7\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.910 (91.0%)\nNote:                      3 motors - 91% demand (NEC 430.24)\nDemand Load:               30.05 A (91.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           30.05 A = 33.02 A × 0.910\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nDiversity Load:            25.04 A (75.8%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           25.04 A = 30.05 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           754.92 kVA\nDemand Power:              686.97 kVA\nDiversity Power:           572.48 kVA\n\nPower Reduction:           182.44 kVA\nPercentage Reduction:      24.2%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762237749042-ka2ade4h2",
          "busName": "DS04",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13126.799863696771,
          "nominalLoadVoltage": 13200,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-DS02-01",
              "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
              "length": 3409,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "DS02",
              "current": 98.21899693573799,
              "dropVolts": 42.75238105854822,
              "dropPercent": 0.32388167468597134,
              "severity": "LOW",
              "resistance": 0.21351155052500004,
              "reactance": 0.13295099999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13191.453554252395,
              "voltageAfterDrop": 13148.701173193847
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS02-DS03-01",
              "name": "C-13k2-DS02-DS03-01 COPPER - 2198ft",
              "length": 2198,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS02",
              "toBus": "DS03",
              "current": 65.418996935738,
              "dropVolts": 18.359860646538785,
              "dropPercent": 0.13908985338286958,
              "severity": "LOW",
              "resistance": 0.13766453155000002,
              "reactance": 0.08572199999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13148.701173193847,
              "voltageAfterDrop": 13130.341312547309
            },
            {
              "step": 5,
              "type": "cable",
              "tag": "C-13k2-DS03-DS04-01",
              "name": "C-13k2-DS03-DS04-01 COPPER - 840ft",
              "length": 840,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS03",
              "toBus": "DS04",
              "current": 33.018996935737995,
              "dropVolts": 3.541448850537589,
              "dropPercent": 0.0268291579586181,
              "severity": "LOW",
              "resistance": 0.05261064900000001,
              "reactance": 0.03276,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13130.341312547309,
              "voltageAfterDrop": 13126.799863696771
            }
          ],
          "totalDropVolts": 73.20013630322865,
          "totalDropPercent": 0.5545464871456716,
          "maxDropPercent": 0.32388167468597134,
          "maxDropComponent": {
            "step": 3,
            "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS04 (DS04)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        98.22 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 98.22 × (0.213512×0.870 + 0.132951×0.493)\nΔV = 42.752 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13191.45 V\n   Voltage Drop:    42.75 V (0.324%)\n   Voltage After:   13148.70 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        65.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 65.42 × (0.137665×0.870 + 0.085722×0.493)\nΔV = 18.360 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13148.70 V\n   Voltage Drop:    18.36 V (0.139%)\n   Voltage After:   13130.34 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 5: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        33.02 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 33.02 × (0.052611×0.870 + 0.032760×0.493)\nΔV = 3.541 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13130.34 V\n   Voltage Drop:    3.54 V (0.027%)\n   Voltage After:   13126.80 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13126.80 V (99.45%)\nTotal Voltage Drop:      73.20 V (0.555%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\nCable 3 (C-13k2-DS01-DS02-01)      13148.70    42.75         51.30\nCable 4 (C-13k2-DS02-DS03-01)      13130.34    18.36         69.66\nCable 5 (C-13k2-DS03-DS04-01)      13126.80     3.54         73.20\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 13126.799863696771,
          "cumulativeDropVolts": 73.20013630322865,
          "cumulativeDropPercent": 0.5545464871456716
        },
        "arcFlash": {
          "busId": "BUS-1762237749042-ka2ade4h2",
          "busName": "DS04",
          "voltage": 13200,
          "boltedFaultCurrent": 8221.849251499743,
          "arcingCurrent": 6988.571863774781,
          "arcingCurrentKA": 6.988571863774782,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 1656.6413610818133,
          "arcFlashBoundary": 1337.599592541938,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          DS04 (DS04)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        8.222 kA (8222 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        6.989 kA (6989 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 6989 A\n\n  Parc = 2.8934 × 13200 × 6989 × 0.001\n  Parc = 266913.69 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 266913.69 × 0.033 × 372100 / (914² × 10)\n  E = 1656.64 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  1656.64 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     1656.64 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(1656.64 / 1.2)\n  Db = 36 × 37.1555\n  Db = 1337.60 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       1337.60 inches (111.47 feet)\n                         33975 mm (33.98 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 111.5 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         1656.64 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           DS04                                         │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     1656.64                                      cal/cm² │\n│  Arc Flash Boundary:  111.5                                        feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         DS04 (DS04)\nVoltage:                     13200 V\nBolted Fault Current:        8.222 kA\nArcing Fault Current:        6.989 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             1656.64 cal/cm²\nArc Flash Boundary:          111.47 feet (1337.60 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Extreme"
        },
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.029533061428272934,
        "totalXpu": 0.044247414086532905,
        "totalZpu": 0.05319807675725931,
        "faultCurrents": {
          "threePhaseSym": 8.221849251499743,
          "threePhaseAsym": 8.772873387953744,
          "lineToGround": 6.988571863774781,
          "lineToLine": 7.120121451798777
        },
        "totalImpedance": {
          "magnitude": 0.9269232894184861,
          "resistance": 0.5145840623262276,
          "reactance": 0.7709669430437494,
          "angle": 56.278759880602486
        },
        "xrRatio": 1.4982332324062233,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762235598231-urpdmbs56",
              "name": "DS02",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762235853968,
              "type": "cable",
              "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762236777474-apa3ul4ue",
              "name": "DS03",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762236953921,
              "type": "cable",
              "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762237749042-ka2ade4h2",
              "name": "DS04",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762237903425,
              "type": "cable",
              "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": true,
        "motorCount": 3,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762235598231-urpdmbs56",
            "name": "DS02",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762235853968,
            "type": "cable",
            "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762236777474-apa3ul4ue",
            "name": "DS03",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762236953921,
            "type": "cable",
            "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
          }
        },
        {
          "sequence": 5,
          "bus": {
            "id": "BUS-1762237749042-ka2ade4h2",
            "name": "DS04",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762237903425,
            "type": "cable",
            "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
          }
        }
      ],
      "rankings": {
        "faultCurrent": 21,
        "impedance": 24,
        "xrRatio": 23,
        "voltageDrop": 15
      }
    },
    {
      "id": "BUS-1762238020265-6d9c812vm",
      "name": "LCC2-1",
      "voltage": 13200,
      "type": "distribution",
      "parentBus": "BUS-1762237749042-ka2ade4h2",
      "faultCurrent": 8.110878347206656,
      "asymFaultCurrent": 8.628902886903997,
      "xrRatio": 1.4708563524482918,
      "totalZ": 0.9396052100729265,
      "created": "2025-11-04T06:33:40.265Z",
      "demandFactor": 1,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 8.110878347206656,
            "threePhaseAsym": 8.628902886903997,
            "lineToGround": 6.894246595125657,
            "lineToLine": 7.024020648680964
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762238020265-6d9c812vm",
            "busName": "LCC2-1",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "created": "2025-11-04T06:57:34.355Z",
                    "hp": 50,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "50 HP Fire pump motor",
                    "tag": "M-LCC2-4-50-1",
                    "fromBusTag": "LCC2-4",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "created": "2025-11-04T07:00:20.403Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP induction motor",
                    "tag": "M-LCC2-4-10-1",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "created": "2025-11-04T07:04:38.603Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP Induction motor",
                    "tag": "M-LCC2-4-10-2",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 0.9396052100729265,
            "resistance": 0.5282835619653867,
            "reactance": 0.7770292330107998,
            "angle": 55.78915460626603
          },
          "totalR": 0.5282835619653867,
          "totalX": 0.7770292330107998,
          "totalZ": 0.9396052100729265,
          "xrRatio": 1.4708563524482918,
          "systemOnly": {
            "faultCurrents": {
              "threePhaseSym": 8.099686908774697,
              "threePhaseAsym": 8.099708621021177,
              "lineToGround": 5.6585370195274125,
              "lineToLine": 7.014328862998887
            },
            "impedance": {
              "R": 0.5294112466118612,
              "X": 0.7778322955063595,
              "Z": 0.9409034743116945
            }
          },
          "motorOnly": {
            "faultCurrent": 0.011934013416518962,
            "impedance": {
              "R": 153.48398076110925,
              "X": 619.8779101505852,
              "Z": 638.5968648865522
            }
          },
          "faultCurrentIncrease": 0.1381712473334648,
          "impedanceReduction": 0.1379805978203797,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238020265-6d9c812vm",
                "name": "LCC2-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762238166641,
                "type": "cable",
                "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
              }
            }
          ],
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "perUnit": {
            "totalRpu": 0.030384024713720228,
            "totalXpu": 0.04464143110114552,
            "totalZpu": 0.05400042896646548,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 148) / 1\n   R = 0.013787 / 1\n   R = 0.013787 Ω\n\n   X = (0.000041 × 148) / 1\n   X = 0.006068 / 1\n   X = 0.006068 Ω\n\nSequence Impedances:\n   Z1: R = 0.013787 Ω, X = 0.006068 Ω\n   Z0: R0 = 0.041362 Ω, X0 = 0.018204 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.013787 / 17.424000 = 0.000791 pu\n   X_pu = 0.006068 / 17.424000 = 0.000348 pu\n   R0_pu = 0.041362 / 17.424000 = 0.002374 pu\n   X0_pu = 0.018204 / 17.424000 = 0.001045 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.030449, X_pu = 0.044688\n   Z0: R0_pu = 0.084156, X0_pu = 0.090919\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.030449, X_pu = 0.044688\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.030384, X_pu = 0.044641\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCC2-1 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.030384 pu\n  X_pu = 0.044641 pu\n  Z_pu = 0.054000 pu\n  X/R Ratio = 1.469\n\nZ0 (Zero Sequence):\n  R0_pu = 0.084156 pu\n  X0_pu = 0.090919 pu\n  Z0_pu = 0.123889 pu\n  Z0/Z1 Ratio = 2.294\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.054000 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.529411 Ω, X = 0.777832 Ω, Z = 0.940903 Ω\n  Z0: R0 = 1.466340 Ω, X0 = 1.584176 Ω, Z0 = 2.158649 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.054000 = 18.518371 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 18.518371 × 437.39\nI_sc = 8099.69 A\nI_sc = 8.100 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.777832 / (2π × 60 × 0.529411)\nτ = 3.897 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 8.100 kA × 1.0000\nI_asym = 8.100 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.054000 + 0.054000 + 0.123889\nZ_total_pu = 0.231890 pu\n\nI_LG_pu = 3.0 / 0.231890 = 12.937153 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 12.937153 × 437.39\nI_LG = 5658.54 A\nI_LG = 5.659 kA\n\n✓ 3-phase fault (8.100 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            8.100 |             8.100\nLine-to-Ground (L-G)          |            5.659 |             5.659\nLine-to-Line (L-L)            |            7.014 |             7.014\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCC2-1\nSystem Voltage:          13200V\nSymmetrical Fault:       8.100 kA\nAsymmetrical Peak:       8.100 kA\nLine-to-Ground Fault:    5.659 kA\nX/R Ratio:               1.47\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        8.100 kA (symmetrical)\nMinimum Rating Required: 11 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           208.7% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 8.1 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   12.1 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   6.8 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  8.1 kA\nRequired Bus Bracing:    11 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               3.28e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 10.1 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"8.100 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n"
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 8.099686908774697,
            "threePhaseAsym": 8.099708621021177,
            "lineToGround": 5.6585370195274125,
            "lineToLine": 7.014328862998887
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762238020265-6d9c812vm",
            "busName": "LCC2-1",
            "busVoltage": 13200,
            "motorCount": 3,
            "totalMotorR": 153.48398076110925,
            "totalMotorX": 619.8779101505852,
            "totalMotorZ": 638.5968648865522,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 11.934013416518962,
            "totalSymmetricalContribution": 0.011934013416518962,
            "totalAsymmetricalContribution": 0.01575491183202573,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "created": "2025-11-04T06:57:34.355Z",
                    "hp": 50,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "50 HP Fire pump motor",
                    "tag": "M-LCC2-4-50-1",
                    "fromBusTag": "LCC2-4",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 193.80322836660073,
                "motorX": 872.1145276497032,
                "totalMotorR": 193.80322836660073,
                "totalMotorX": 872.1145276497032,
                "totalMotorZ": 893.3887399463806,
                "motorFaultCurrent": 8.530467435441887,
                "symmetricalContribution": 8.530467435441887,
                "asymmetricalContribution": 11.515260837306581,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "created": "2025-11-04T07:00:20.403Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP induction motor",
                    "tag": "M-LCC2-4-10-1",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "created": "2025-11-04T07:04:38.603Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP Induction motor",
                    "tag": "M-LCC2-4-10-2",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 13200,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1332.3776013761942,
                "motorX": 4263.608324403822,
                "totalMotorR": 1332.3776013761942,
                "totalMotorX": 4263.608324403822,
                "totalMotorZ": 4466.9436997319035,
                "motorFaultCurrent": 1.7060934870883773,
                "symmetricalContribution": 1.7060934870883773,
                "asymmetricalContribution": 2.139776978805394,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 0.9409034743116945,
            "resistance": 0.5294112466118612,
            "reactance": 0.7778322955063595,
            "angle": 55.759861201771805
          },
          "zeroSequenceImpedance": {
            "magnitude": 2.158649194194008,
            "resistance": 1.4663397711243302,
            "reactance": 1.584176132635979
          },
          "xrRatio": 1.4692402182317608,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238020265-6d9c812vm",
                "name": "LCC2-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762238166641,
                "type": "cable",
                "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.030384024713720228,
            "totalXpu": 0.04464143110114552,
            "totalZpu": 0.05400042896646548,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 148) / 1\n   R = 0.013787 / 1\n   R = 0.013787 Ω\n\n   X = (0.000041 × 148) / 1\n   X = 0.006068 / 1\n   X = 0.006068 Ω\n\nSequence Impedances:\n   Z1: R = 0.013787 Ω, X = 0.006068 Ω\n   Z0: R0 = 0.041362 Ω, X0 = 0.018204 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.013787 / 17.424000 = 0.000791 pu\n   X_pu = 0.006068 / 17.424000 = 0.000348 pu\n   R0_pu = 0.041362 / 17.424000 = 0.002374 pu\n   X0_pu = 0.018204 / 17.424000 = 0.001045 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.030449, X_pu = 0.044688\n   Z0: R0_pu = 0.084156, X0_pu = 0.090919\n\n\n\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION (PER-UNIT)\n════════════════════════════════════════════════════════════════════════════════\n\nMotor Impedance (Ohmic):\n  R = 153.483981 Ω\n  X = 619.877910 Ω\n  Z = 638.596865 Ω\n\nConversion to Per-Unit:\n  Z_base at 13200V = 17.424000 Ω\n  R_pu = 153.483981 / 17.424000 = 8.808768 pu\n  X_pu = 619.877910 / 17.424000 = 35.576097 pu\n  Z_pu = 36.650417 pu\n\nSYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)\n--------------------------------------------------------------------------------\nSystem Only: R_pu = 0.030449, X_pu = 0.044688\nMotor: R_pu = 8.808768, X_pu = 35.576097\n\nCombined (Parallel): R_pu = 0.030384, X_pu = 0.044641\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCC2-1 (13200V)\n\nTotal System Impedance (Per-Unit) WITH MOTORS:\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.030384 pu\n  X_pu = 0.044641 pu\n  Z_pu = 0.054000 pu\n  X/R Ratio = 1.469\n\nZ0 (Zero Sequence):\n  R0_pu = 0.084156 pu\n  X0_pu = 0.090919 pu\n  Z0_pu = 0.123889 pu\n  Z0/Z1 Ratio = 2.294\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.054000 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.529411 Ω, X = 0.777832 Ω, Z = 0.940903 Ω\n  Z0: R0 = 1.466340 Ω, X0 = 1.584176 Ω, Z0 = 2.158649 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.054000 = 18.518371 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 18.518371 × 437.39\nI_sc = 8099.69 A\nI_sc = 8.100 kA\n\n⚡ INCLUDES MOTOR CONTRIBUTION: 0.012 kA\n   3 motor(s) downstream from fault point\n   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.777832 / (2π × 60 × 0.529411)\nτ = 3.897 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 8.100 kA × 1.0000\nI_asym = 8.100 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.054000 + 0.054000 + 0.123889\nZ_total_pu = 0.231890 pu\n\nI_LG_pu = 3.0 / 0.231890 = 12.937153 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 12.937153 × 437.39\nI_LG = 5658.54 A\nI_LG = 5.659 kA\n\n✓ 3-phase fault (8.100 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            8.100 |             8.100\nLine-to-Ground (L-G)          |            5.659 |             5.659\nLine-to-Line (L-L)            |            7.014 |             7.014\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCC2-1\nSystem Voltage:          13200V\nSymmetrical Fault:       8.100 kA\nAsymmetrical Peak:       8.100 kA\nLine-to-Ground Fault:    5.659 kA\nX/R Ratio:               1.47\nMotor Contribution:      0.012 kA (3 motors)\n   ℹ️  Motor contribution included in ratings below\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        8.100 kA (symmetrical)\nMinimum Rating Required: 11 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           208.7% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 8.1 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   12.1 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   6.8 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  8.1 kA\nRequired Bus Bracing:    11 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               3.28e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 10.1 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"8.100 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": {
          "motors": [
            {
              "id": 1762239454355,
              "name": "50 HP Fire pump motor",
              "hp": 50,
              "motorType": "induction"
            },
            {
              "id": 1762239620403,
              "name": "10 HP induction motor",
              "hp": 10,
              "motorType": "induction"
            },
            {
              "id": 1762239878603,
              "name": "10 HP Induction motor",
              "hp": 10,
              "motorType": "induction"
            }
          ],
          "busId": "BUS-1762238020265-6d9c812vm",
          "busName": "LCC2-1",
          "busVoltage": 13200,
          "motorCount": 3,
          "totalMotorR": 153.48398076110925,
          "totalMotorX": 619.8779101505852,
          "totalMotorZ": 638.5968648865522,
          "xrRatio": 4.038714053914178,
          "motorFaultCurrent": 11.934013416518962,
          "totalSymmetricalContribution": 0.011934013416518962,
          "totalAsymmetricalContribution": 0.01575491183202573,
          "asymmetricalMultiplier": 1.3201687715733512,
          "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 13200V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 153.483981 Ω\nTotal X_motor = 619.877910 Ω\nTotal Z_motor = 638.596865 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 13200 / (√3 × 638.596865)\nI_motor_total = 11.93 A = 0.012 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.012 × 1.3202\nI_asym = 0.016 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
          "individualMotors": [
            {
              "motors": [
                {
                  "id": 1762239454355,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239312227-h0jiqs0t1",
                  "fromBusName": "LCC2-4",
                  "toBusName": "FPMOTOR",
                  "created": "2025-11-04T06:57:34.355Z",
                  "hp": 50,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "50 HP Fire pump motor",
                  "tag": "M-LCC2-4-50-1",
                  "fromBusTag": "LCC2-4",
                  "location": "FPMOTOR",
                  "sequenceNumber": 1,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_medium",
              "motorHP": 50,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 63.97850576581414,
              "lockedRotorCurrent": 255.91402306325656,
              "contributionFactor": 4,
              "motorImpedance": 0.9926541554959786,
              "motorR": 193.80322836660073,
              "motorX": 872.1145276497032,
              "totalMotorR": 193.80322836660073,
              "totalMotorX": 872.1145276497032,
              "totalMotorZ": 893.3887399463806,
              "motorFaultCurrent": 8.530467435441887,
              "symmetricalContribution": 8.530467435441887,
              "asymmetricalContribution": 11.515260837306581,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 0.215337 × 30.0000² = 193.803228 Ω\n  X_referred = 0.969016 × 30.0000² = 872.114528 Ω\n  Z_referred = 893.388740 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 255.91 / 30.0000 = 8.53 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 893.388740)\nI_motor = 8.53 A = 0.009 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.009 × 1.3499\nI_asym = 0.012 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            },
            {
              "motors": [
                {
                  "id": 1762239620403,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239349570-emtx06syb",
                  "fromBusName": "LCC2-4",
                  "toBusName": "OHC",
                  "created": "2025-11-04T07:00:20.403Z",
                  "hp": 10,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "10 HP induction motor",
                  "tag": "M-LCC2-4-10-1",
                  "fromBusTag": "LCC2-4",
                  "location": "OHC",
                  "sequenceNumber": 1,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_small",
              "motorHP": 10,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 12.795701153162828,
              "lockedRotorCurrent": 51.18280461265131,
              "contributionFactor": 4,
              "motorImpedance": 4.963270777479893,
              "motorR": 1332.3776013761942,
              "motorX": 4263.608324403822,
              "totalMotorR": 1332.3776013761942,
              "totalMotorX": 4263.608324403822,
              "totalMotorZ": 4466.9436997319035,
              "motorFaultCurrent": 1.7060934870883773,
              "symmetricalContribution": 1.7060934870883773,
              "asymmetricalContribution": 2.139776978805394,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            },
            {
              "motors": [
                {
                  "id": 1762239878603,
                  "type": "motor",
                  "fromBus": "BUS-1762238214657-jn6y60d62",
                  "toBus": "BUS-1762239809885-4mmhspxmy",
                  "fromBusName": "LCC2-4",
                  "toBusName": "OHC2",
                  "created": "2025-11-04T07:04:38.603Z",
                  "hp": 10,
                  "motorType": "induction",
                  "efficiency": 0.9,
                  "powerFactor": 0.85,
                  "name": "10 HP Induction motor",
                  "tag": "M-LCC2-4-10-2",
                  "fromBusTag": "LCC2-4",
                  "location": "OHC2",
                  "sequenceNumber": 2,
                  "_busVoltage": 440,
                  "_busId": "BUS-1762238214657-jn6y60d62",
                  "_busName": "LCC2-4"
                }
              ],
              "motorClass": "induction_small",
              "motorHP": 10,
              "motorType": "induction",
              "busVoltage": 440,
              "faultVoltage": 13200,
              "fullLoadCurrent": 12.795701153162828,
              "lockedRotorCurrent": 51.18280461265131,
              "contributionFactor": 4,
              "motorImpedance": 4.963270777479893,
              "motorR": 1332.3776013761942,
              "motorX": 4263.608324403822,
              "totalMotorR": 1332.3776013761942,
              "totalMotorX": 4263.608324403822,
              "totalMotorZ": 4466.9436997319035,
              "motorFaultCurrent": 1.7060934870883773,
              "symmetricalContribution": 1.7060934870883773,
              "asymmetricalContribution": 2.139776978805394,
              "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\n⚠️  Fault Voltage: 13200V (impedance will be referred)\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\n⚠️  VOLTAGE LEVEL CORRECTION:\nMotor at 440V, Fault at 13200V\nVoltage Ratio: 30.0000\n\nImpedance Referred to 13200V:\n  R_referred = 1.480420 × 30.0000² = 1332.377601 Ω\n  X_referred = 4.737343 × 30.0000² = 4263.608324 Ω\n  Z_referred = 4466.943700 Ω\n\nCurrent Referred to 13200V:\n  I_referred = 51.18 / 30.0000 = 1.71 A\n\nMOTOR FAULT CONTRIBUTION (at 13200V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 13200 / (1.7321 × 4466.943700)\nI_motor = 1.71 A = 0.002 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.002 × 1.2542\nI_asym = 0.002 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
            }
          ]
        },
        "loadFlow": {
          "busId": "BUS-1762238020265-6d9c812vm",
          "busName": "LCC2-1",
          "busVoltage": 13200,
          "totalLoad": 15.98566360240466,
          "breakdown": {
            "motors": [
              {
                "name": "50 HP induction",
                "tag": "M-LCC2-4-50-1",
                "location": "FPMOTOR",
                "hp": 50,
                "voltage": 440,
                "current": 63.97850576581414,
                "powerKVA": 48.75816993464051,
                "powerKW": 42.41960784313724,
                "fromBus": "LCC2-4",
                "toBus": "FPMOTOR"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-1",
                "location": "OHC1",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC1"
              },
              {
                "name": "10 HP induction",
                "tag": "M-LCC2-4-10-2",
                "location": "OHC2",
                "hp": 10,
                "voltage": 440,
                "current": 12.795701153162828,
                "powerKVA": 9.751633986928102,
                "powerKW": 8.483921568627448,
                "fromBus": "LCC2-4",
                "toBus": "OHC2"
              }
            ],
            "transformers": [
              {
                "name": "300 kVA Transformer",
                "tag": "XFMR4",
                "location": "LCC2-1 → LCC2-4",
                "rating": 300,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 479.5699080721398,
                "primaryCurrent": 15.98566360240466,
                "loading": 121.82711882910533,
                "powerKVA": 365.481356487316,
                "fromBus": "LCC2-1",
                "toBus": "LCC2-4"
              }
            ],
            "cables": [],
            "directLoads": [
              {
                "bus": "LCC2-4",
                "current": 390,
                "powerKVA": 297.2199185788193
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 15.98566360240466,
            "totalPowerKVA": 365.481356487316,
            "totalPowerKW": 317.9687801439649,
            "powerFactor": 0.87,
            "connectedCurrent": 15.98566360240466
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "LCC2-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 2,
              "bus": "LCC2-4",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCC2-1 (LCC2-1)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 LCC2-1 (LCC2-1) - 13200V\n\n  ────────────────────────────────────────────────────────────────────────────\n  🔧 TRANSFORMER - XFMR4\n  ────────────────────────────────────────────────────────────────────────────\n    📍 LCC2-4 (LCC2-4) - 440V\n      💡 Direct Load: 390.00 A (297.22 kVA)\n\n      ────────────────────────────────────────────────────────────────────────\n      ⚙️ MOTOR - M-LCC2-4-50-1\n      ────────────────────────────────────────────────────────────────────────\n      Component Tag:       M-LCC2-4-50-1\n      Component Type:      MOTOR\n      Horsepower:          50 HP\n      Motor Type:          induction\n      From Bus:            LCC2-4 (LCC2-4)\n      To Bus:              FPMOTOR (FPMOTOR)\n      Voltage:             440V\n\n      📊 LOAD CALCULATION\n      Formula:  I = HP × 746 / (√3 × V × η × PF)\n      Current:  63.98 A\n      Power:    48.76 kVA (42.42 kW)\n      PF:       0.87\n\n\n      ────────────────────────────────────────────────────────────────────────\n      ⚙️ MOTOR - M-LCC2-4-10-1\n      ────────────────────────────────────────────────────────────────────────\n      Component Tag:       M-LCC2-4-10-1\n      Component Type:      MOTOR\n      Horsepower:          10 HP\n      Motor Type:          induction\n      From Bus:            LCC2-4 (LCC2-4)\n      To Bus:              OHC1 (OHC1)\n      Voltage:             440V\n\n      📊 LOAD CALCULATION\n      Formula:  I = HP × 746 / (√3 × V × η × PF)\n      Current:  12.80 A\n      Power:    9.75 kVA (8.48 kW)\n      PF:       0.87\n\n\n      ────────────────────────────────────────────────────────────────────────\n      ⚙️ MOTOR - M-LCC2-4-10-2\n      ────────────────────────────────────────────────────────────────────────\n      Component Tag:       M-LCC2-4-10-2\n      Component Type:      MOTOR\n      Horsepower:          10 HP\n      Motor Type:          induction\n      From Bus:            LCC2-4 (LCC2-4)\n      To Bus:              OHC2 (OHC2)\n      Voltage:             440V\n\n      📊 LOAD CALCULATION\n      Formula:  I = HP × 746 / (√3 × V × η × PF)\n      Current:  12.80 A\n      Power:    9.75 kVA (8.48 kW)\n      PF:       0.87\n\n      ├─ 📊 Subtotal: 479.57 A (365.48 kVA)\n\n  Component Tag:       XFMR4\n  Component Type:      TRANSFORMER\n  Rating:              300 kVA\n  Voltage Ratio:       13200V / 440V\n  Turns Ratio:         30.0000:1\n  From Bus:            LCC2-1 (LCC2-1)\n  To Bus:              LCC2-4 (LCC2-4)\n\n  📊 LOADING ANALYSIS\n  ────────────────────────────────────────────────────────────────────────────\n  SECONDARY SIDE (440V):\n    Current:           479.57 A\n    Full Load:         393.65 A\n    Loading:           121.8% ❌ OVERLOAD\n\n  PRIMARY SIDE (13200V):\n    Formula:           I_pri = I_sec / (V_pri / V_sec)\n    Current:           15.99 A\n    Power:             365.48 kVA\n\n  ❌ CRITICAL: Transformer OVERLOADED!\n    Recommendations:\n    • Install larger transformer (min 457 kVA)\n    • Reduce downstream load\n    • Add parallel transformer\n\n  ├─ 📊 Subtotal: 15.99 A (365.48 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT LCC2-1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      15.99 A\nTotal Apparent Power:    365.48 kVA\nTotal Active Power:      317.97 kW\nPower Factor:            0.87\nComponents Analyzed:     4\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      1        15.99       365.48       100.0%  Reflected from secondary\n  └─ XFMR4                 15.99       365.48       100.0%  13200V → 440V\nMotors (440V)      1        63.98        48.76            -  Via XFMR4\nMotors (440V)      1        12.80         9.75            -  Via XFMR4\nMotors (440V)      1        12.80         9.75            -  Via XFMR4\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V               15.99       365.48            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • 3 motor(s) at other voltage levels are reflected via transformers\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (15.99A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 15.98566360240466,
          "demandLoad": 14.54695387818824,
          "diversityLoad": 12.122461565156868,
          "demandSummary": {
            "connectedCurrent": 15.98566360240466,
            "connectedPowerKVA": 365.481356487316,
            "demandCurrent": 14.54695387818824,
            "demandPowerKVA": 332.5880344034576,
            "diversityCurrent": 12.122461565156868,
            "diversityPowerKVA": 277.1566953362147,
            "demandFactor": 0.91,
            "diversityFactor": 1.2,
            "motorCount": 3
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       LCC2-1\nBus Voltage:               13200V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            15.99 A (100.0%)\nMotor Count:               3\nTransformer Count:         1\nTotal Components:          4\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.910 (91.0%)\nNote:                      3 motors - 91% demand (NEC 430.24)\nDemand Load:               14.55 A (91.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           14.55 A = 15.99 A × 0.910\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nDiversity Load:            12.12 A (75.8%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           12.12 A = 14.55 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           365.48 kVA\nDemand Power:              332.59 kVA\nDiversity Power:           277.16 kVA\n\nPower Reduction:           88.32 kVA\nPercentage Reduction:      24.2%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762238020265-6d9c812vm",
          "busName": "LCC2-1",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13126.384910984498,
          "nominalLoadVoltage": 13200,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-DS02-01",
              "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
              "length": 3409,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "DS02",
              "current": 98.21899693573799,
              "dropVolts": 42.75238105854822,
              "dropPercent": 0.32388167468597134,
              "severity": "LOW",
              "resistance": 0.21351155052500004,
              "reactance": 0.13295099999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13191.453554252395,
              "voltageAfterDrop": 13148.701173193847
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS02-DS03-01",
              "name": "C-13k2-DS02-DS03-01 COPPER - 2198ft",
              "length": 2198,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS02",
              "toBus": "DS03",
              "current": 65.418996935738,
              "dropVolts": 18.359860646538785,
              "dropPercent": 0.13908985338286958,
              "severity": "LOW",
              "resistance": 0.13766453155000002,
              "reactance": 0.08572199999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13148.701173193847,
              "voltageAfterDrop": 13130.341312547309
            },
            {
              "step": 5,
              "type": "cable",
              "tag": "C-13k2-DS03-DS04-01",
              "name": "C-13k2-DS03-DS04-01 COPPER - 840ft",
              "length": 840,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS03",
              "toBus": "DS04",
              "current": 33.018996935737995,
              "dropVolts": 3.541448850537589,
              "dropPercent": 0.0268291579586181,
              "severity": "LOW",
              "resistance": 0.05261064900000001,
              "reactance": 0.03276,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13130.341312547309,
              "voltageAfterDrop": 13126.799863696771
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-13k2-DS04-LCC2-01",
              "name": "C-13k2-DS04-LCC2-01 COPPER - 148ft",
              "length": 148,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS04",
              "toBus": "LCC2",
              "current": 15.98566360240466,
              "dropVolts": 0.41495271227448943,
              "dropPercent": 0.003143581153594617,
              "severity": "LOW",
              "resistance": 0.013787249320000002,
              "reactance": 0.0060680000000000005,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13126.799863696771,
              "voltageAfterDrop": 13126.384910984498
            }
          ],
          "totalDropVolts": 73.61508901550224,
          "totalDropPercent": 0.5576900682992594,
          "maxDropPercent": 0.32388167468597134,
          "maxDropComponent": {
            "step": 3,
            "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCC2-1 (LCC2-1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        98.22 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 98.22 × (0.213512×0.870 + 0.132951×0.493)\nΔV = 42.752 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13191.45 V\n   Voltage Drop:    42.75 V (0.324%)\n   Voltage After:   13148.70 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        65.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 65.42 × (0.137665×0.870 + 0.085722×0.493)\nΔV = 18.360 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13148.70 V\n   Voltage Drop:    18.36 V (0.139%)\n   Voltage After:   13130.34 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 5: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        33.02 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 33.02 × (0.052611×0.870 + 0.032760×0.493)\nΔV = 3.541 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13130.34 V\n   Voltage Drop:    3.54 V (0.027%)\n   Voltage After:   13126.80 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        15.99 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 15.99 × (0.013787×0.870 + 0.006068×0.493)\nΔV = 0.415 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13126.80 V\n   Voltage Drop:    0.41 V (0.003%)\n   Voltage After:   13126.38 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13126.38 V (99.44%)\nTotal Voltage Drop:      73.62 V (0.558%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\nCable 3 (C-13k2-DS01-DS02-01)      13148.70    42.75         51.30\nCable 4 (C-13k2-DS02-DS03-01)      13130.34    18.36         69.66\nCable 5 (C-13k2-DS03-DS04-01)      13126.80     3.54         73.20\nCable 6 (C-13k2-DS04-LCC2-01)      13126.38     0.41         73.62\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 13126.384910984498,
          "cumulativeDropVolts": 73.61508901550224,
          "cumulativeDropPercent": 0.5576900682992594
        },
        "arcFlash": {
          "busId": "BUS-1762238020265-6d9c812vm",
          "busName": "LCC2-1",
          "voltage": 13200,
          "boltedFaultCurrent": 8110.878347206656,
          "arcingCurrent": 6894.246595125657,
          "arcingCurrentKA": 6.894246595125657,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 1634.281550739262,
          "arcFlashBoundary": 1328.5420861976495,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCC2-1 (LCC2-1)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        8.111 kA (8111 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        6.894 kA (6894 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 6894 A\n\n  Parc = 2.8934 × 13200 × 6894 × 0.001\n  Parc = 263311.13 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 263311.13 × 0.033 × 372100 / (914² × 10)\n  E = 1634.28 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  1634.28 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     1634.28 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(1634.28 / 1.2)\n  Db = 36 × 36.9039\n  Db = 1328.54 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       1328.54 inches (110.71 feet)\n                         33745 mm (33.74 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 110.7 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         1634.28 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           LCC2-1                                       │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     1634.28                                      cal/cm² │\n│  Arc Flash Boundary:  110.7                                        feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         LCC2-1 (LCC2-1)\nVoltage:                     13200 V\nBolted Fault Current:        8.111 kA\nArcing Fault Current:        6.894 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             1634.28 cal/cm²\nArc Flash Boundary:          110.71 feet (1328.54 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Extreme"
        },
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.03031930452051117,
        "totalXpu": 0.044595341655808064,
        "totalZpu": 0.053925918851751985,
        "faultCurrents": {
          "threePhaseSym": 8.110878347206656,
          "threePhaseAsym": 8.628902886903997,
          "lineToGround": 6.894246595125657,
          "lineToLine": 7.024020648680964
        },
        "totalImpedance": {
          "magnitude": 0.9396052100729265,
          "resistance": 0.5282835619653867,
          "reactance": 0.7770292330107998,
          "angle": 55.78915460626603
        },
        "xrRatio": 1.4708563524482918,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762235598231-urpdmbs56",
              "name": "DS02",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762235853968,
              "type": "cable",
              "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762236777474-apa3ul4ue",
              "name": "DS03",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762236953921,
              "type": "cable",
              "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762237749042-ka2ade4h2",
              "name": "DS04",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762237903425,
              "type": "cable",
              "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762238020265-6d9c812vm",
              "name": "LCC2-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762238166641,
              "type": "cable",
              "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": true,
        "motorCount": 3,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762235598231-urpdmbs56",
            "name": "DS02",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762235853968,
            "type": "cable",
            "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762236777474-apa3ul4ue",
            "name": "DS03",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762236953921,
            "type": "cable",
            "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
          }
        },
        {
          "sequence": 5,
          "bus": {
            "id": "BUS-1762237749042-ka2ade4h2",
            "name": "DS04",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762237903425,
            "type": "cable",
            "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
          }
        },
        {
          "sequence": 6,
          "bus": {
            "id": "BUS-1762238020265-6d9c812vm",
            "name": "LCC2-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762238166641,
            "type": "cable",
            "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
          }
        }
      ],
      "rankings": {
        "faultCurrent": 22,
        "impedance": 25,
        "xrRatio": 24,
        "voltageDrop": 14
      }
    },
    {
      "id": "BUS-1762238214657-jn6y60d62",
      "name": "LCC2-4",
      "voltage": 440,
      "type": "distribution",
      "parentBus": "BUS-1762238020265-6d9c812vm",
      "faultCurrent": 8.30280602322714,
      "asymFaultCurrent": 8.956692385244855,
      "xrRatio": 1.5982142686790548,
      "totalZ": 0.03059617648934272,
      "created": "2025-11-04T06:36:54.657Z",
      "demandFactor": 0.7,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 8.30280602322714,
            "threePhaseAsym": 8.956692385244855,
            "lineToGround": 7.057385119743069,
            "lineToLine": 7.190230016114703
          },
          "motorContribution": {
            "motors": [
              {
                "id": 1762239454355,
                "name": "50 HP Fire pump motor",
                "hp": 50,
                "motorType": "induction"
              },
              {
                "id": 1762239620403,
                "name": "10 HP induction motor",
                "hp": 10,
                "motorType": "induction"
              },
              {
                "id": 1762239878603,
                "name": "10 HP Induction motor",
                "hp": 10,
                "motorType": "induction"
              }
            ],
            "busId": "BUS-1762238214657-jn6y60d62",
            "busName": "LCC2-4",
            "busVoltage": 440,
            "motorCount": 3,
            "totalMotorR": 0.17053775640123248,
            "totalMotorX": 0.6887532335006501,
            "totalMotorZ": 0.7095520720961691,
            "xrRatio": 4.038714053914178,
            "motorFaultCurrent": 358.0204024955689,
            "totalSymmetricalContribution": 0.3580204024955689,
            "totalAsymmetricalContribution": 0.4726473549607719,
            "asymmetricalMultiplier": 1.3201687715733512,
            "calculationSteps": "\nMOTOR 1:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\nMOTOR FAULT CONTRIBUTION (at 440V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 440 / (1.7321 × 0.992654)\nI_motor = 255.91 A = 0.256 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.256 × 1.3499\nI_asym = 0.345 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 2:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\nMOTOR FAULT CONTRIBUTION (at 440V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 440 / (1.7321 × 4.963271)\nI_motor = 51.18 A = 0.051 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.051 × 1.2542\nI_asym = 0.064 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\nMOTOR 3:\n════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\nMOTOR FAULT CONTRIBUTION (at 440V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 440 / (1.7321 × 4.963271)\nI_motor = 51.18 A = 0.051 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.051 × 1.2542\nI_asym = 0.064 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n\n════════════════════════════════════════════════════════════════════════════════\nTOTAL MOTOR CONTRIBUTION (3 motors in parallel)\n════════════════════════════════════════════════════════════════════════════════\n\nAll motor impedances referred to fault point: 440V\n\nParallel Combination of Motor Impedances:\nTotal R_motor = 0.170538 Ω\nTotal X_motor = 0.688753 Ω\nTotal Z_motor = 0.709552 Ω\nX/R Ratio = 4.039\n\nTotal Motor Fault Current (Symmetrical):\nI_motor_total = 440 / (√3 × 0.709552)\nI_motor_total = 358.02 A = 0.358 kA\n\nTotal Motor Fault Current (Asymmetrical):\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3202\nI_asym = 0.358 × 1.3202\nI_asym = 0.473 kA\n\n✅ Per IEEE 141-1993 Section 5.3.2:\n   ALL downstream motors included in fault calculation\n   Impedances properly referred to fault voltage level\n\n",
            "individualMotors": [
              {
                "motors": [
                  {
                    "id": 1762239454355,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239312227-h0jiqs0t1",
                    "fromBusName": "LCC2-4",
                    "toBusName": "FPMOTOR",
                    "created": "2025-11-04T06:57:34.355Z",
                    "hp": 50,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "50 HP Fire pump motor",
                    "tag": "M-LCC2-4-50-1",
                    "fromBusTag": "LCC2-4",
                    "location": "FPMOTOR",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_medium",
                "motorHP": 50,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 440,
                "fullLoadCurrent": 63.97850576581414,
                "lockedRotorCurrent": 255.91402306325656,
                "contributionFactor": 4,
                "motorImpedance": 0.9926541554959786,
                "motorR": 0.21533692040733415,
                "motorX": 0.9690161418330036,
                "totalMotorR": 0.21533692040733415,
                "totalMotorX": 0.9690161418330036,
                "totalMotorZ": 0.9926541554959786,
                "motorFaultCurrent": 255.9140230632566,
                "symmetricalContribution": 255.9140230632566,
                "asymmetricalContribution": 345.4578251191974,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 50 HP Fire pump motor\nHP: 50\nType: induction\nMotor Bus Voltage: 440V\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_medium\nX/R Ratio: 4.5\nX\" (Subtransient Reactance): 17% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (50 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 63.98 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 63.98\nLRC ≈ 255.91 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 255.91)\nZ_motor = 0.992654 Ω\n\nComponent Separation (X/R = 4.5):\nX_motor = 0.969016 Ω\nR_motor = 0.215337 Ω\n\nMOTOR FAULT CONTRIBUTION (at 440V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 440 / (1.7321 × 0.992654)\nI_motor = 255.91 A = 0.256 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.3499\nI_asym = 0.256 × 1.3499\nI_asym = 0.345 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239620403,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239349570-emtx06syb",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC",
                    "created": "2025-11-04T07:00:20.403Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP induction motor",
                    "tag": "M-LCC2-4-10-1",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC",
                    "sequenceNumber": 1,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 440,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1.4804195570846603,
                "motorX": 4.737342582670913,
                "totalMotorR": 1.4804195570846603,
                "totalMotorX": 4.737342582670913,
                "totalMotorZ": 4.963270777479893,
                "motorFaultCurrent": 51.18280461265131,
                "symmetricalContribution": 51.18280461265131,
                "asymmetricalContribution": 64.1933093641618,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\nMOTOR FAULT CONTRIBUTION (at 440V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 440 / (1.7321 × 4.963271)\nI_motor = 51.18 A = 0.051 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.051 × 1.2542\nI_asym = 0.064 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              },
              {
                "motors": [
                  {
                    "id": 1762239878603,
                    "type": "motor",
                    "fromBus": "BUS-1762238214657-jn6y60d62",
                    "toBus": "BUS-1762239809885-4mmhspxmy",
                    "fromBusName": "LCC2-4",
                    "toBusName": "OHC2",
                    "created": "2025-11-04T07:04:38.603Z",
                    "hp": 10,
                    "motorType": "induction",
                    "efficiency": 0.9,
                    "powerFactor": 0.85,
                    "name": "10 HP Induction motor",
                    "tag": "M-LCC2-4-10-2",
                    "fromBusTag": "LCC2-4",
                    "location": "OHC2",
                    "sequenceNumber": 2,
                    "_busVoltage": 440,
                    "_busId": "BUS-1762238214657-jn6y60d62",
                    "_busName": "LCC2-4"
                  }
                ],
                "motorClass": "induction_small",
                "motorHP": 10,
                "motorType": "induction",
                "busVoltage": 440,
                "faultVoltage": 440,
                "fullLoadCurrent": 12.795701153162828,
                "lockedRotorCurrent": 51.18280461265131,
                "contributionFactor": 4,
                "motorImpedance": 4.963270777479893,
                "motorR": 1.4804195570846603,
                "motorX": 4.737342582670913,
                "totalMotorR": 1.4804195570846603,
                "totalMotorX": 4.737342582670913,
                "totalMotorZ": 4.963270777479893,
                "motorFaultCurrent": 51.18280461265131,
                "symmetricalContribution": 51.18280461265131,
                "asymmetricalContribution": 64.1933093641618,
                "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nMOTOR CONTRIBUTION TO SHORT CIRCUIT\n════════════════════════════════════════════════════════════════════════════════\n\nMotor: 10 HP Induction motor\nHP: 10\nType: induction\nMotor Bus Voltage: 440V\nEfficiency: 90.0%\nPower Factor: 0.85\n\nIEEE 141 Classification: induction_small\nX/R Ratio: 3.2\nX\" (Subtransient Reactance): 20% on motor base\nContribution Factor: 4× FLC (interrupting)\n\nFULL LOAD CURRENT:\nFLC = (HP × 746 W/HP) / (√3 × V × η × PF)\nFLC = (10 × 746) / (1.7321 × 440 × 0.900 × 0.85)\nFLC = 12.80 A\n\nLOCKED ROTOR CURRENT (Approximate):\nLRC ≈ 4 × FLC = 4 × 12.80\nLRC ≈ 51.18 A\n\nMOTOR IMPEDANCE (at 440V):\nZ_motor = V / (√3 × I_LRC)\nZ_motor = 440 / (1.7321 × 51.18)\nZ_motor = 4.963271 Ω\n\nComponent Separation (X/R = 3.2):\nX_motor = 4.737343 Ω\nR_motor = 1.480420 Ω\n\nMOTOR FAULT CONTRIBUTION (at 440V):\nI_motor = V_fault / (√3 × Z_referred)\nI_motor = 440 / (1.7321 × 4.963271)\nI_motor = 51.18 A = 0.051 kA\n\nASYMMETRICAL CONTRIBUTION:\nMultiplier = √(1 + 2e^(-4R/X)) = 1.2542\nI_asym = 0.051 × 1.2542\nI_asym = 0.064 kA\n\nPer IEEE 141-1993:\n  • Motor contribution decays rapidly (typically 3-5 cycles)\n  • Primarily affects momentary/instantaneous duty\n  • Must be considered for breaker interrupting ratings\n  • NEC 430.52 requires motor contribution in fault calculations\n\n"
              }
            ]
          },
          "totalImpedance": {
            "magnitude": 0.03059617648934272,
            "resistance": 0.016228964039164125,
            "reactance": 0.025937361893271373,
            "angle": 57.965853578199074
          },
          "totalR": 0.016228964039164125,
          "totalX": 0.025937361893271373,
          "totalZ": 0.03059617648934272,
          "xrRatio": 1.5982142686790548,
          "systemOnly": {
            "faultCurrents": {
              "threePhaseSym": 7.963333941715991,
              "threePhaseAsym": 7.96337545670238,
              "lineToGround": 7.74195171652015,
              "lineToLine": 6.896247193526048
            },
            "impedance": {
              "R": 0.017297414161158212,
              "X": 0.026803724243390538,
              "Z": 0.03190047288016838
            }
          },
          "motorOnly": {
            "faultCurrent": 0.3580204024955689,
            "impedance": {
              "R": 0.17053775640123248,
              "X": 0.6887532335006501,
              "Z": 0.7095520720961691
            }
          },
          "faultCurrentIncrease": 4.262939165879022,
          "impedanceReduction": 4.088642810171343,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238020265-6d9c812vm",
                "name": "LCC2-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762238166641,
                "type": "cable",
                "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238214657-jn6y60d62",
                "name": "LCC2-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762239096347,
                "type": "transformer",
                "name": "XFMR4 - 300kVA (13200V/440V)"
              }
            }
          ],
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "perUnit": {
            "totalRpu": 0.8934614752664366,
            "totalXpu": 1.3844898886048833,
            "totalZpu": 1.647751698355805,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
