          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 148) / 1\n   R = 0.013787 / 1\n   R = 0.013787 Ω\n\n   X = (0.000041 × 148) / 1\n   X = 0.006068 / 1\n   X = 0.006068 Ω\n\nSequence Impedances:\n   Z1: R = 0.013787 Ω, X = 0.006068 Ω\n   Z0: R0 = 0.041362 Ω, X0 = 0.018204 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.013787 / 17.424000 = 0.000791 pu\n   X_pu = 0.006068 / 17.424000 = 0.000348 pu\n   R0_pu = 0.041362 / 17.424000 = 0.002374 pu\n   X0_pu = 0.018204 / 17.424000 = 0.001045 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.030449, X_pu = 0.044688\n   Z0: R0_pu = 0.084156, X0_pu = 0.090919\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 8: TRANSFORMER - XFMR4\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR4\nComponent Type:      TRANSFORMER\nRating:              300 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           5% on 300 kVA base\nX/R Ratio:           1.5\nFrom Bus:            LCC2-1\nTo Bus:              LCC2-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 5% = 0.050000 pu\n\nComponent Separation (X/R = 1.5):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.027735 pu\n   X_pu = R_pu × (X/R) = 0.041603 pu\n\nBase Conversion (300 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       33.3333 = 10000 / 300\n   R_pu = 0.027735 × 33.3333 = 0.924500 pu\n   X_pu = 0.041603 × 33.3333 = 1.386750 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.924500 pu\n   X_pu = 1.386750 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.924500 pu\n   X0_pu = 1.386750 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.954949, X_pu = 1.431438\n   Z0: R0_pu = 1.008657, X0_pu = 1.477670\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: OHC1 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.954949 pu\n  X_pu = 1.431438 pu\n  Z_pu = 1.720739 pu\n  X/R Ratio = 1.499\n\nZ0 (Zero Sequence):\n  R0_pu = 1.008657 pu\n  X0_pu = 1.477670 pu\n  Z0_pu = 1.789105 pu\n  Z0/Z1 Ratio = 1.040\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.720739 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.018488 Ω, X = 0.027713 Ω, Z = 0.033314 Ω\n  Z0: R0 = 0.019528 Ω, X0 = 0.028608 Ω, Z0 = 0.034637 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.720739 = 0.581146 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.581146 × 13121.60\nI_sc = 7625.56 A\nI_sc = 7.626 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.027713 / (2π × 60 × 0.018488)\nτ = 3.976 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 7.626 kA × 1.0000\nI_asym = 7.626 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.720739 + 1.720739 + 1.789105\nZ_total_pu = 5.230583 pu\n\nI_LG_pu = 3.0 / 5.230583 = 0.573550 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.573550 × 13121.60\nI_LG = 7525.89 A\nI_LG = 7.526 kA\n\n✓ 3-phase fault (7.626 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            7.626 |             7.626\nLine-to-Ground (L-G)          |            7.526 |             7.526\nLine-to-Line (L-L)            |            6.604 |             6.604\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              OHC1\nSystem Voltage:          440V\nSymmetrical Fault:       7.626 kA\nAsymmetrical Peak:       7.626 kA\nLine-to-Ground Fault:    7.526 kA\nX/R Ratio:               1.50\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        7.626 kA (symmetrical)\nMinimum Rating Required: 10 kA (125% of fault per NEC 110.9)\nRecommended Standard:    10 kA @ 440V\nSafety Margin:           31.1% ✅ Good\nMomentary Rating:        26.0 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 7.6 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    11 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   11.4 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   9.0 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  7.6 kA\nRequired Bus Bracing:    10 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               2.91e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 9.5 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"7.626 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": null,
        "loadFlow": {
          "busId": "BUS-1762239349570-emtx06syb",
          "busName": "OHC1",
          "busVoltage": 440,
          "totalLoad": 0,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [],
            "generators": []
          },
          "summary": {
            "totalCurrent": 0,
            "totalPowerKVA": 0,
            "totalPowerKW": 0,
            "powerFactor": 0.87,
            "connectedCurrent": 0
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "OHC1",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          OHC1 (OHC1)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 OHC1 (OHC1) - 440V\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT OHC1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      0.00 A\nTotal Apparent Power:    0.00 kVA\nTotal Active Power:      0.00 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V                0.00         0.00            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (0.00A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 0,
          "demandLoad": 0,
          "diversityLoad": 0,
          "demandSummary": {
            "connectedCurrent": 0,
            "connectedPowerKVA": 0,
            "demandCurrent": 0,
            "demandPowerKVA": 0,
            "diversityCurrent": 0,
            "diversityPowerKVA": 0,
            "demandFactor": 0.85,
            "diversityFactor": 1.25,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       OHC1\nBus Voltage:               440V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            0.00 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               0.00 A (0.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           0.00 A = 0.00 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.250 (IEEE 141-1993)\nDiversity Load:            0.00 A (0.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           0.00 A = 0.00 A / 1.250\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           0.00 kVA\nDemand Power:              0.00 kVA\nDiversity Power:           0.00 kVA\n\nPower Reduction:           0.00 kVA\nPercentage Reduction:      0.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762239349570-emtx06syb",
          "busName": "OHC1",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 413.6164838452077,
          "nominalLoadVoltage": 440,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-DS02-01",
              "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
              "length": 3409,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "DS02",
              "current": 98.21899693573799,
              "dropVolts": 42.75238105854822,
              "dropPercent": 0.32388167468597134,
              "severity": "LOW",
              "resistance": 0.21351155052500004,
              "reactance": 0.13295099999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13191.453554252395,
              "voltageAfterDrop": 13148.701173193847
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS02-DS03-01",
              "name": "C-13k2-DS02-DS03-01 COPPER - 2198ft",
              "length": 2198,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS02",
              "toBus": "DS03",
              "current": 65.418996935738,
              "dropVolts": 18.359860646538785,
              "dropPercent": 0.13908985338286958,
              "severity": "LOW",
              "resistance": 0.13766453155000002,
              "reactance": 0.08572199999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13148.701173193847,
              "voltageAfterDrop": 13130.341312547309
            },
            {
              "step": 5,
              "type": "cable",
              "tag": "C-13k2-DS03-DS04-01",
              "name": "C-13k2-DS03-DS04-01 COPPER - 840ft",
              "length": 840,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS03",
              "toBus": "DS04",
              "current": 33.018996935737995,
              "dropVolts": 3.541448850537589,
              "dropPercent": 0.0268291579586181,
              "severity": "LOW",
              "resistance": 0.05261064900000001,
              "reactance": 0.03276,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13130.341312547309,
              "voltageAfterDrop": 13126.799863696771
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-13k2-DS04-LCC2-01",
              "name": "C-13k2-DS04-LCC2-01 COPPER - 148ft",
              "length": 148,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS04",
              "toBus": "LCC2",
              "current": 15.98566360240466,
              "dropVolts": 0.41495271227448943,
              "dropPercent": 0.003143581153594617,
              "severity": "LOW",
              "resistance": 0.013787249320000002,
              "reactance": 0.0060680000000000005,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13126.799863696771,
              "voltageAfterDrop": 13126.384910984498
            },
            {
              "step": 7,
              "type": "transformer",
              "tag": "XFMR4",
              "name": "XFMR4 - 300kVA (13200V/440V)",
              "rating": 300,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 440,
              "tapSetting": 0,
              "impedance": 5,
              "fromBus": "LCC2-1",
              "toBus": "LCC2-4",
              "primaryCurrent": 15.98566360240466,
              "secondaryCurrent": 479.5699080721398,
              "current": 479.5699080721398,
              "dropVolts": 23.929679854275566,
              "dropPercent": 5.438563603244447,
              "severity": "HIGH",
              "resistance": 0.01789832633153406,
              "reactance": 0.02684748949730109,
              "loading": 121.82711882910536,
              "voltageLevel": 440,
              "voltageBeforeDrop": 437.54616369948326,
              "voltageAfterDrop": 413.6164838452077
            }
          ],
          "totalDropVolts": 26.38351615479229,
          "totalDropPercent": 5.996253671543702,
          "maxDropPercent": 5.438563603244447,
          "maxDropComponent": {
            "step": 7,
            "name": "XFMR4 - 300kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 7,
              "component": {
                "id": 1762239096347,
                "type": "transformer",
                "fromBus": "BUS-1762238020265-6d9c812vm",
                "toBus": "BUS-1762238214657-jn6y60d62",
                "fromBusName": "LCC2-1",
                "toBusName": "LCC2-4",
                "created": "2025-11-04T06:51:36.347Z",
                "rating": 300,
                "primary": 13200,
                "secondary": 440,
                "impedance": 5,
                "xr": 1.5,
                "tapSetting": 0,
                "tag": "XFMR4",
                "description": "Distribution X'frmer for LCC2",
                "manufacturer": "",
                "catalogNumber": "",
                "installationDate": "",
                "notes": "Stepdown Distribution Transformer for Substation LCC2",
                "name": "XFMR4 - 300kVA (13200V/440V)"
              },
              "voltageDrop": {
                "dropVolts": 23.929679854275566,
                "dropPercent": 5.438563603244447,
                "severity": "HIGH",
                "loading": 121.82711882910536
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "WARNING"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          OHC1 (OHC1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        98.22 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 98.22 × (0.213512×0.870 + 0.132951×0.493)\nΔV = 42.752 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13191.45 V\n   Voltage Drop:    42.75 V (0.324%)\n   Voltage After:   13148.70 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        65.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 65.42 × (0.137665×0.870 + 0.085722×0.493)\nΔV = 18.360 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13148.70 V\n   Voltage Drop:    18.36 V (0.139%)\n   Voltage After:   13130.34 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 5: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        33.02 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 33.02 × (0.052611×0.870 + 0.032760×0.493)\nΔV = 3.541 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13130.34 V\n   Voltage Drop:    3.54 V (0.027%)\n   Voltage After:   13126.80 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        15.99 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 15.99 × (0.013787×0.870 + 0.006068×0.493)\nΔV = 0.415 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13126.80 V\n   Voltage Drop:    0.41 V (0.003%)\n   Voltage After:   13126.38 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 7: TRANSFORMER - XFMR4\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR4\nComponent Type:      TRANSFORMER\nRating:              300 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           5% on 300 kVA base\nX/R Ratio:           1.5\nFrom Bus:            LCC2-1\nTo Bus:              LCC2-4\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.017898 Ω\nX = 0.026847 Ω\nZ = 0.032267 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13126.38 V\n   Current:          15.99 A\n\nSECONDARY SIDE (440V):\n   Current:          479.57 A\n   Full Load:        393.65 A\n   Loading:          121.8% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 479.57 × (0.017898×0.870 + 0.026847×0.493)\nΔV = 23.930 V (5.439%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13126.38 V\n   Ideal secondary:     437.55 V\n   After drop:          413.62 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 121.8% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 457 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    440.00 V\nActual Voltage at Load:  413.62 V (94.00%)\nTotal Voltage Drop:      26.38 V (5.996%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\nCable 3 (C-13k2-DS01-DS02-01)      13148.70    42.75         51.30\nCable 4 (C-13k2-DS02-DS03-01)      13130.34    18.36         69.66\nCable 5 (C-13k2-DS03-DS04-01)      13126.80     3.54         73.20\nCable 6 (C-13k2-DS04-LCC2-01)      13126.38     0.41         73.62\nTransformer 7 (XFMR4)                413.62    23.93      12786.38\n────────────────────────────────────────────────────────────────────────────────\n\n⚠️ NEC & IEEE 141 COMPLIANCE: WARNING\n────────────────────────────────────────────────────────────────────────────────\n⚠️ WARNING - Approaching maximum limit\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ❌\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 413.6164838452077,
          "cumulativeDropVolts": 26.38351615479229,
          "cumulativeDropPercent": 5.996253671543702
        },
        "arcFlash": {
          "busId": "BUS-1762239349570-emtx06syb",
          "busName": "OHC1",
          "voltage": 440,
          "boltedFaultCurrent": 7625.5586216644615,
          "arcingCurrent": 6481.724828414792,
          "arcingCurrentKA": 6.481724828414792,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.034992868624182424,
          "arcFlashBoundary": 3.073772035875344,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          OHC1 (OHC1)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        7.626 kA (7626 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        6.482 kA (6482 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(6482) = 3.8117\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.1491\n  Arc Power = 10^3.1491 = 1409.49 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 1409.49 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 1409.49 × 0.033 × 372100 / (457² × 10000)\n  E = 0.03 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.03 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.03 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.03 / 1.2)\n  Db = 18 × 0.1708\n  Db = 3.07 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       3.07 inches (0.26 feet)\n                         78 mm (0.08 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.03 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           OHC1                                         │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.03                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         OHC1 (OHC1)\nVoltage:                     440 V\nBolted Fault Current:        7.626 kA\nArcing Fault Current:        6.482 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.03 cal/cm²\nArc Flash Boundary:          0.26 feet (3.07 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Limited"
        },
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.954949298318519,
        "totalXpu": 1.4314380721607156,
        "totalZpu": 1.7207391193293124,
        "faultCurrents": {
          "threePhaseSym": 7.625558621664461,
          "threePhaseAsym": 7.6255849853878654,
          "lineToGround": 7.525889726503368,
          "lineToLine": 6.603733766361423
        },
        "totalImpedance": {
          "magnitude": 0.03331350935021549,
          "resistance": 0.018487818415446527,
          "reactance": 0.027712641077031454,
          "angle": 56.29172339751251
        },
        "xrRatio": 1.4989676150149553,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762235598231-urpdmbs56",
              "name": "DS02",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762235853968,
              "type": "cable",
              "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762236777474-apa3ul4ue",
              "name": "DS03",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762236953921,
              "type": "cable",
              "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762237749042-ka2ade4h2",
              "name": "DS04",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762237903425,
              "type": "cable",
              "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762238020265-6d9c812vm",
              "name": "LCC2-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762238166641,
              "type": "cable",
              "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762238214657-jn6y60d62",
              "name": "LCC2-4",
              "voltage": 440,
              "type": "distribution"
            },
            "component": {
              "id": 1762239096347,
              "type": "transformer",
              "name": "XFMR4 - 300kVA (13200V/440V)"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762239349570-emtx06syb",
              "name": "OHC1",
              "voltage": 440,
              "type": "branch"
            },
            "component": {
              "id": 1762239620403,
              "type": "motor",
              "name": "10 HP induction motor"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762235598231-urpdmbs56",
            "name": "DS02",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762235853968,
            "type": "cable",
            "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762236777474-apa3ul4ue",
            "name": "DS03",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762236953921,
            "type": "cable",
            "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
          }
        },
        {
          "sequence": 5,
          "bus": {
            "id": "BUS-1762237749042-ka2ade4h2",
            "name": "DS04",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762237903425,
            "type": "cable",
            "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
          }
        },
        {
          "sequence": 6,
          "bus": {
            "id": "BUS-1762238020265-6d9c812vm",
            "name": "LCC2-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762238166641,
            "type": "cable",
            "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
          }
        },
        {
          "sequence": 7,
          "bus": {
            "id": "BUS-1762238214657-jn6y60d62",
            "name": "LCC2-4",
            "voltage": 440,
            "type": "distribution"
          },
          "component": {
            "id": 1762239096347,
            "type": "transformer",
            "name": "XFMR4 - 300kVA (13200V/440V)"
          }
        },
        {
          "sequence": 8,
          "bus": {
            "id": "BUS-1762239349570-emtx06syb",
            "name": "OHC1",
            "voltage": 440,
            "type": "branch"
          },
          "component": {
            "id": 1762239620403,
            "type": "motor",
            "name": "10 HP induction motor"
          }
        }
      ],
      "rankings": {
        "faultCurrent": 25,
        "impedance": 10,
        "xrRatio": 21,
        "voltageDrop": 3
      }
    },
    {
      "id": "BUS-1762239809885-4mmhspxmy",
      "name": "OHC2",
      "voltage": 440,
      "type": "distribution",
      "parentBus": "BUS-1762238214657-jn6y60d62",
      "faultCurrent": 7.625558621664461,
      "asymFaultCurrent": 7.6255849853878654,
      "xrRatio": 1.4989676150149553,
      "totalZ": 0.03331350935021549,
      "created": "2025-11-04T07:03:29.885Z",
      "demandFactor": 1,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 7.625558621664461,
            "threePhaseAsym": 7.6255849853878654,
            "lineToGround": 7.525889726503368,
            "lineToLine": 6.603733766361423
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.03331350935021549,
            "resistance": 0.018487818415446527,
            "reactance": 0.027712641077031454,
            "angle": 56.29172339751251
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.03463706873981767,
            "resistance": 0.019527592743894425,
            "reactance": 0.028607685200229962
          },
          "xrRatio": 1.4989676150149553,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238020265-6d9c812vm",
                "name": "LCC2-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762238166641,
                "type": "cable",
                "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238214657-jn6y60d62",
                "name": "LCC2-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762239096347,
                "type": "transformer",
                "name": "XFMR4 - 300kVA (13200V/440V)"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762239809885-4mmhspxmy",
                "name": "OHC2",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762239878603,
                "type": "motor",
                "name": "10 HP Induction motor"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.954949298318519,
            "totalXpu": 1.4314380721607156,
            "totalZpu": 1.7207391193293124,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 148) / 1\n   R = 0.013787 / 1\n   R = 0.013787 Ω\n\n   X = (0.000041 × 148) / 1\n   X = 0.006068 / 1\n   X = 0.006068 Ω\n\nSequence Impedances:\n   Z1: R = 0.013787 Ω, X = 0.006068 Ω\n   Z0: R0 = 0.041362 Ω, X0 = 0.018204 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.013787 / 17.424000 = 0.000791 pu\n   X_pu = 0.006068 / 17.424000 = 0.000348 pu\n   R0_pu = 0.041362 / 17.424000 = 0.002374 pu\n   X0_pu = 0.018204 / 17.424000 = 0.001045 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.030449, X_pu = 0.044688\n   Z0: R0_pu = 0.084156, X0_pu = 0.090919\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 8: TRANSFORMER - XFMR4\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR4\nComponent Type:      TRANSFORMER\nRating:              300 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           5% on 300 kVA base\nX/R Ratio:           1.5\nFrom Bus:            LCC2-1\nTo Bus:              LCC2-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 5% = 0.050000 pu\n\nComponent Separation (X/R = 1.5):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.027735 pu\n   X_pu = R_pu × (X/R) = 0.041603 pu\n\nBase Conversion (300 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       33.3333 = 10000 / 300\n   R_pu = 0.027735 × 33.3333 = 0.924500 pu\n   X_pu = 0.041603 × 33.3333 = 1.386750 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.924500 pu\n   X_pu = 1.386750 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.924500 pu\n   X0_pu = 1.386750 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.954949, X_pu = 1.431438\n   Z0: R0_pu = 1.008657, X0_pu = 1.477670\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: OHC2 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.954949 pu\n  X_pu = 1.431438 pu\n  Z_pu = 1.720739 pu\n  X/R Ratio = 1.499\n\nZ0 (Zero Sequence):\n  R0_pu = 1.008657 pu\n  X0_pu = 1.477670 pu\n  Z0_pu = 1.789105 pu\n  Z0/Z1 Ratio = 1.040\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.720739 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.018488 Ω, X = 0.027713 Ω, Z = 0.033314 Ω\n  Z0: R0 = 0.019528 Ω, X0 = 0.028608 Ω, Z0 = 0.034637 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.720739 = 0.581146 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.581146 × 13121.60\nI_sc = 7625.56 A\nI_sc = 7.626 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.027713 / (2π × 60 × 0.018488)\nτ = 3.976 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 7.626 kA × 1.0000\nI_asym = 7.626 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.720739 + 1.720739 + 1.789105\nZ_total_pu = 5.230583 pu\n\nI_LG_pu = 3.0 / 5.230583 = 0.573550 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.573550 × 13121.60\nI_LG = 7525.89 A\nI_LG = 7.526 kA\n\n✓ 3-phase fault (7.626 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            7.626 |             7.626\nLine-to-Ground (L-G)          |            7.526 |             7.526\nLine-to-Line (L-L)            |            6.604 |             6.604\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              OHC2\nSystem Voltage:          440V\nSymmetrical Fault:       7.626 kA\nAsymmetrical Peak:       7.626 kA\nLine-to-Ground Fault:    7.526 kA\nX/R Ratio:               1.50\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        7.626 kA (symmetrical)\nMinimum Rating Required: 10 kA (125% of fault per NEC 110.9)\nRecommended Standard:    10 kA @ 440V\nSafety Margin:           31.1% ✅ Good\nMomentary Rating:        26.0 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 7.6 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    11 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   11.4 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   9.0 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  7.6 kA\nRequired Bus Bracing:    10 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               2.91e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 9.5 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"7.626 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 7.625558621664461,
            "threePhaseAsym": 7.6255849853878654,
            "lineToGround": 7.525889726503368,
            "lineToLine": 6.603733766361423
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.03331350935021549,
            "resistance": 0.018487818415446527,
            "reactance": 0.027712641077031454,
            "angle": 56.29172339751251
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.03463706873981767,
            "resistance": 0.019527592743894425,
            "reactance": 0.028607685200229962
          },
          "xrRatio": 1.4989676150149553,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238020265-6d9c812vm",
                "name": "LCC2-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762238166641,
                "type": "cable",
                "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762238214657-jn6y60d62",
                "name": "LCC2-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762239096347,
                "type": "transformer",
                "name": "XFMR4 - 300kVA (13200V/440V)"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762239809885-4mmhspxmy",
                "name": "OHC2",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762239878603,
                "type": "motor",
                "name": "10 HP Induction motor"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.954949298318519,
            "totalXpu": 1.4314380721607156,
            "totalZpu": 1.7207391193293124,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 148) / 1\n   R = 0.013787 / 1\n   R = 0.013787 Ω\n\n   X = (0.000041 × 148) / 1\n   X = 0.006068 / 1\n   X = 0.006068 Ω\n\nSequence Impedances:\n   Z1: R = 0.013787 Ω, X = 0.006068 Ω\n   Z0: R0 = 0.041362 Ω, X0 = 0.018204 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.013787 / 17.424000 = 0.000791 pu\n   X_pu = 0.006068 / 17.424000 = 0.000348 pu\n   R0_pu = 0.041362 / 17.424000 = 0.002374 pu\n   X0_pu = 0.018204 / 17.424000 = 0.001045 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.030449, X_pu = 0.044688\n   Z0: R0_pu = 0.084156, X0_pu = 0.090919\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 8: TRANSFORMER - XFMR4\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR4\nComponent Type:      TRANSFORMER\nRating:              300 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           5% on 300 kVA base\nX/R Ratio:           1.5\nFrom Bus:            LCC2-1\nTo Bus:              LCC2-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 5% = 0.050000 pu\n\nComponent Separation (X/R = 1.5):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.027735 pu\n   X_pu = R_pu × (X/R) = 0.041603 pu\n\nBase Conversion (300 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       33.3333 = 10000 / 300\n   R_pu = 0.027735 × 33.3333 = 0.924500 pu\n   X_pu = 0.041603 × 33.3333 = 1.386750 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.924500 pu\n   X_pu = 1.386750 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.924500 pu\n   X0_pu = 1.386750 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.954949, X_pu = 1.431438\n   Z0: R0_pu = 1.008657, X0_pu = 1.477670\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: OHC2 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.954949 pu\n  X_pu = 1.431438 pu\n  Z_pu = 1.720739 pu\n  X/R Ratio = 1.499\n\nZ0 (Zero Sequence):\n  R0_pu = 1.008657 pu\n  X0_pu = 1.477670 pu\n  Z0_pu = 1.789105 pu\n  Z0/Z1 Ratio = 1.040\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.720739 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.018488 Ω, X = 0.027713 Ω, Z = 0.033314 Ω\n  Z0: R0 = 0.019528 Ω, X0 = 0.028608 Ω, Z0 = 0.034637 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.720739 = 0.581146 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.581146 × 13121.60\nI_sc = 7625.56 A\nI_sc = 7.626 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.027713 / (2π × 60 × 0.018488)\nτ = 3.976 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 7.626 kA × 1.0000\nI_asym = 7.626 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.720739 + 1.720739 + 1.789105\nZ_total_pu = 5.230583 pu\n\nI_LG_pu = 3.0 / 5.230583 = 0.573550 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.573550 × 13121.60\nI_LG = 7525.89 A\nI_LG = 7.526 kA\n\n✓ 3-phase fault (7.626 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            7.626 |             7.626\nLine-to-Ground (L-G)          |            7.526 |             7.526\nLine-to-Line (L-L)            |            6.604 |             6.604\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              OHC2\nSystem Voltage:          440V\nSymmetrical Fault:       7.626 kA\nAsymmetrical Peak:       7.626 kA\nLine-to-Ground Fault:    7.526 kA\nX/R Ratio:               1.50\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        7.626 kA (symmetrical)\nMinimum Rating Required: 10 kA (125% of fault per NEC 110.9)\nRecommended Standard:    10 kA @ 440V\nSafety Margin:           31.1% ✅ Good\nMomentary Rating:        26.0 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 7.6 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    11 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   11.4 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   9.0 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  7.6 kA\nRequired Bus Bracing:    10 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               2.91e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 9.5 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"7.626 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": null,
        "loadFlow": {
          "busId": "BUS-1762239809885-4mmhspxmy",
          "busName": "OHC2",
          "busVoltage": 440,
          "totalLoad": 0,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [],
            "generators": []
          },
          "summary": {
            "totalCurrent": 0,
            "totalPowerKVA": 0,
            "totalPowerKW": 0,
            "powerFactor": 0.87,
            "connectedCurrent": 0
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "OHC2",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          OHC2 (OHC2)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 OHC2 (OHC2) - 440V\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT OHC2\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      0.00 A\nTotal Apparent Power:    0.00 kVA\nTotal Active Power:      0.00 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V                0.00         0.00            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (0.00A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 0,
          "demandLoad": 0,
          "diversityLoad": 0,
          "demandSummary": {
            "connectedCurrent": 0,
            "connectedPowerKVA": 0,
            "demandCurrent": 0,
            "demandPowerKVA": 0,
            "diversityCurrent": 0,
            "diversityPowerKVA": 0,
            "demandFactor": 0.85,
            "diversityFactor": 1.2,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       OHC2\nBus Voltage:               440V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            0.00 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               0.00 A (0.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           0.00 A = 0.00 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nDiversity Load:            0.00 A (0.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           0.00 A = 0.00 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           0.00 kVA\nDemand Power:              0.00 kVA\nDiversity Power:           0.00 kVA\n\nPower Reduction:           0.00 kVA\nPercentage Reduction:      0.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762239809885-4mmhspxmy",
          "busName": "OHC2",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 413.6164838452077,
          "nominalLoadVoltage": 440,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-DS02-01",
              "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
              "length": 3409,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "DS02",
              "current": 98.21899693573799,
              "dropVolts": 42.75238105854822,
              "dropPercent": 0.32388167468597134,
              "severity": "LOW",
              "resistance": 0.21351155052500004,
              "reactance": 0.13295099999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13191.453554252395,
              "voltageAfterDrop": 13148.701173193847
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS02-DS03-01",
              "name": "C-13k2-DS02-DS03-01 COPPER - 2198ft",
              "length": 2198,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS02",
              "toBus": "DS03",
              "current": 65.418996935738,
              "dropVolts": 18.359860646538785,
              "dropPercent": 0.13908985338286958,
              "severity": "LOW",
              "resistance": 0.13766453155000002,
              "reactance": 0.08572199999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13148.701173193847,
              "voltageAfterDrop": 13130.341312547309
            },
            {
              "step": 5,
              "type": "cable",
              "tag": "C-13k2-DS03-DS04-01",
              "name": "C-13k2-DS03-DS04-01 COPPER - 840ft",
              "length": 840,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS03",
              "toBus": "DS04",
              "current": 33.018996935737995,
              "dropVolts": 3.541448850537589,
              "dropPercent": 0.0268291579586181,
              "severity": "LOW",
              "resistance": 0.05261064900000001,
              "reactance": 0.03276,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13130.341312547309,
              "voltageAfterDrop": 13126.799863696771
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-13k2-DS04-LCC2-01",
              "name": "C-13k2-DS04-LCC2-01 COPPER - 148ft",
              "length": 148,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS04",
              "toBus": "LCC2",
              "current": 15.98566360240466,
              "dropVolts": 0.41495271227448943,
              "dropPercent": 0.003143581153594617,
              "severity": "LOW",
              "resistance": 0.013787249320000002,
              "reactance": 0.0060680000000000005,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13126.799863696771,
              "voltageAfterDrop": 13126.384910984498
            },
            {
              "step": 7,
              "type": "transformer",
              "tag": "XFMR4",
              "name": "XFMR4 - 300kVA (13200V/440V)",
              "rating": 300,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 440,
              "tapSetting": 0,
              "impedance": 5,
              "fromBus": "LCC2-1",
              "toBus": "LCC2-4",
              "primaryCurrent": 15.98566360240466,
              "secondaryCurrent": 479.5699080721398,
              "current": 479.5699080721398,
              "dropVolts": 23.929679854275566,
              "dropPercent": 5.438563603244447,
              "severity": "HIGH",
              "resistance": 0.01789832633153406,
              "reactance": 0.02684748949730109,
              "loading": 121.82711882910536,
              "voltageLevel": 440,
              "voltageBeforeDrop": 437.54616369948326,
              "voltageAfterDrop": 413.6164838452077
            }
          ],
          "totalDropVolts": 26.38351615479229,
          "totalDropPercent": 5.996253671543702,
          "maxDropPercent": 5.438563603244447,
          "maxDropComponent": {
            "step": 7,
            "name": "XFMR4 - 300kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 7,
              "component": {
                "id": 1762239096347,
                "type": "transformer",
                "fromBus": "BUS-1762238020265-6d9c812vm",
                "toBus": "BUS-1762238214657-jn6y60d62",
                "fromBusName": "LCC2-1",
                "toBusName": "LCC2-4",
                "created": "2025-11-04T06:51:36.347Z",
                "rating": 300,
                "primary": 13200,
                "secondary": 440,
                "impedance": 5,
                "xr": 1.5,
                "tapSetting": 0,
                "tag": "XFMR4",
                "description": "Distribution X'frmer for LCC2",
                "manufacturer": "",
                "catalogNumber": "",
                "installationDate": "",
                "notes": "Stepdown Distribution Transformer for Substation LCC2",
                "name": "XFMR4 - 300kVA (13200V/440V)"
              },
              "voltageDrop": {
                "dropVolts": 23.929679854275566,
                "dropPercent": 5.438563603244447,
                "severity": "HIGH",
                "loading": 121.82711882910536
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "WARNING"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          OHC2 (OHC2)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        98.22 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 98.22 × (0.213512×0.870 + 0.132951×0.493)\nΔV = 42.752 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13191.45 V\n   Voltage Drop:    42.75 V (0.324%)\n   Voltage After:   13148.70 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        65.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 65.42 × (0.137665×0.870 + 0.085722×0.493)\nΔV = 18.360 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13148.70 V\n   Voltage Drop:    18.36 V (0.139%)\n   Voltage After:   13130.34 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 5: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        33.02 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 33.02 × (0.052611×0.870 + 0.032760×0.493)\nΔV = 3.541 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13130.34 V\n   Voltage Drop:    3.54 V (0.027%)\n   Voltage After:   13126.80 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-13k2-DS04-LCC2-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCC2-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              148 ft\nFrom Bus:            DS04\nTo Bus:              LCC2\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        15.99 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 15.99 × (0.013787×0.870 + 0.006068×0.493)\nΔV = 0.415 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13126.80 V\n   Voltage Drop:    0.41 V (0.003%)\n   Voltage After:   13126.38 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 7: TRANSFORMER - XFMR4\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR4\nComponent Type:      TRANSFORMER\nRating:              300 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           5% on 300 kVA base\nX/R Ratio:           1.5\nFrom Bus:            LCC2-1\nTo Bus:              LCC2-4\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.017898 Ω\nX = 0.026847 Ω\nZ = 0.032267 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13126.38 V\n   Current:          15.99 A\n\nSECONDARY SIDE (440V):\n   Current:          479.57 A\n   Full Load:        393.65 A\n   Loading:          121.8% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 479.57 × (0.017898×0.870 + 0.026847×0.493)\nΔV = 23.930 V (5.439%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13126.38 V\n   Ideal secondary:     437.55 V\n   After drop:          413.62 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 121.8% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 457 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    440.00 V\nActual Voltage at Load:  413.62 V (94.00%)\nTotal Voltage Drop:      26.38 V (5.996%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\nCable 3 (C-13k2-DS01-DS02-01)      13148.70    42.75         51.30\nCable 4 (C-13k2-DS02-DS03-01)      13130.34    18.36         69.66\nCable 5 (C-13k2-DS03-DS04-01)      13126.80     3.54         73.20\nCable 6 (C-13k2-DS04-LCC2-01)      13126.38     0.41         73.62\nTransformer 7 (XFMR4)                413.62    23.93      12786.38\n────────────────────────────────────────────────────────────────────────────────\n\n⚠️ NEC & IEEE 141 COMPLIANCE: WARNING\n────────────────────────────────────────────────────────────────────────────────\n⚠️ WARNING - Approaching maximum limit\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ❌\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 413.6164838452077,
          "cumulativeDropVolts": 26.38351615479229,
          "cumulativeDropPercent": 5.996253671543702
        },
        "arcFlash": {
          "busId": "BUS-1762239809885-4mmhspxmy",
          "busName": "OHC2",
          "voltage": 440,
          "boltedFaultCurrent": 7625.5586216644615,
          "arcingCurrent": 6481.724828414792,
          "arcingCurrentKA": 6.481724828414792,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.034992868624182424,
          "arcFlashBoundary": 3.073772035875344,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          OHC2 (OHC2)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        7.626 kA (7626 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        6.482 kA (6482 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(6482) = 3.8117\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.1491\n  Arc Power = 10^3.1491 = 1409.49 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 1409.49 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 1409.49 × 0.033 × 372100 / (457² × 10000)\n  E = 0.03 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.03 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.03 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.03 / 1.2)\n  Db = 18 × 0.1708\n  Db = 3.07 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       3.07 inches (0.26 feet)\n                         78 mm (0.08 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.03 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           OHC2                                         │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.03                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         OHC2 (OHC2)\nVoltage:                     440 V\nBolted Fault Current:        7.626 kA\nArcing Fault Current:        6.482 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.03 cal/cm²\nArc Flash Boundary:          0.26 feet (3.07 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Limited"
        },
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.954949298318519,
        "totalXpu": 1.4314380721607156,
        "totalZpu": 1.7207391193293124,
        "faultCurrents": {
          "threePhaseSym": 7.625558621664461,
          "threePhaseAsym": 7.6255849853878654,
          "lineToGround": 7.525889726503368,
          "lineToLine": 6.603733766361423
        },
        "totalImpedance": {
          "magnitude": 0.03331350935021549,
          "resistance": 0.018487818415446527,
          "reactance": 0.027712641077031454,
          "angle": 56.29172339751251
        },
        "xrRatio": 1.4989676150149553,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762235598231-urpdmbs56",
              "name": "DS02",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762235853968,
              "type": "cable",
              "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762236777474-apa3ul4ue",
              "name": "DS03",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762236953921,
              "type": "cable",
              "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762237749042-ka2ade4h2",
              "name": "DS04",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762237903425,
              "type": "cable",
              "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762238020265-6d9c812vm",
              "name": "LCC2-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762238166641,
              "type": "cable",
              "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762238214657-jn6y60d62",
              "name": "LCC2-4",
              "voltage": 440,
              "type": "distribution"
            },
            "component": {
              "id": 1762239096347,
              "type": "transformer",
              "name": "XFMR4 - 300kVA (13200V/440V)"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762239809885-4mmhspxmy",
              "name": "OHC2",
              "voltage": 440,
              "type": "distribution"
            },
            "component": {
              "id": 1762239878603,
              "type": "motor",
              "name": "10 HP Induction motor"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762235598231-urpdmbs56",
            "name": "DS02",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762235853968,
            "type": "cable",
            "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762236777474-apa3ul4ue",
            "name": "DS03",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762236953921,
            "type": "cable",
            "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
          }
        },
        {
          "sequence": 5,
          "bus": {
            "id": "BUS-1762237749042-ka2ade4h2",
            "name": "DS04",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762237903425,
            "type": "cable",
            "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
          }
        },
        {
          "sequence": 6,
          "bus": {
            "id": "BUS-1762238020265-6d9c812vm",
            "name": "LCC2-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762238166641,
            "type": "cable",
            "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
          }
        },
        {
          "sequence": 7,
          "bus": {
            "id": "BUS-1762238214657-jn6y60d62",
            "name": "LCC2-4",
            "voltage": 440,
            "type": "distribution"
          },
          "component": {
            "id": 1762239096347,
            "type": "transformer",
            "name": "XFMR4 - 300kVA (13200V/440V)"
          }
        },
        {
          "sequence": 8,
          "bus": {
            "id": "BUS-1762239809885-4mmhspxmy",
            "name": "OHC2",
            "voltage": 440,
            "type": "distribution"
          },
          "component": {
            "id": 1762239878603,
            "type": "motor",
            "name": "10 HP Induction motor"
          }
        }
      ],
      "rankings": {
        "faultCurrent": 26,
        "impedance": 11,
        "xrRatio": 22,
        "voltageDrop": 4
      }
    },
    {
      "id": "BUS-1762240218716-l58ialyfp",
      "name": "LCD1-1",
      "voltage": 13200,
      "type": "distribution",
      "parentBus": "BUS-1762237749042-ka2ade4h2",
      "faultCurrent": 7.674760878328122,
      "asymFaultCurrent": 7.674770964655374,
      "xrRatio": 1.39190557530062,
      "totalZ": 0.9929981759852865,
      "created": "2025-11-04T07:10:18.716Z",
      "demandFactor": 1,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 7.674760878328122,
            "threePhaseAsym": 7.674770964655374,
            "lineToGround": 5.309625644001471,
            "lineToLine": 6.646342920632153
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.9929981759852865,
            "resistance": 0.5793844324412201,
            "reactance": 0.8064484217573195,
            "angle": 54.30503924550857
          },
          "zeroSequenceImpedance": {
            "magnitude": 2.3199702439491694,
            "resistance": 1.61286444188433,
            "reactance": 1.667612132635979
          },
          "xrRatio": 1.39190557530062,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762240218716-l58ialyfp",
                "name": "LCD1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762240446099,
                "type": "cable",
                "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.033252090934413454,
            "totalXpu": 0.04628377076201329,
            "totalZpu": 0.056990253442681736,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCD1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCD1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              847 ft\nFrom Bus:            DS04\nTo Bus:              LCD1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 847) / 1\n   R = 0.062629 / 1\n   R = 0.062629 Ω\n\n   X = (0.000040 × 847) / 1\n   X = 0.033880 / 1\n   X = 0.033880 Ω\n\nSequence Impedances:\n   Z1: R = 0.062629 Ω, X = 0.033880 Ω\n   Z0: R0 = 0.187886 Ω, X0 = 0.101640 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.062629 / 17.424000 = 0.003594 pu\n   X_pu = 0.033880 / 17.424000 = 0.001944 pu\n   R0_pu = 0.187886 / 17.424000 = 0.010783 pu\n   X0_pu = 0.101640 / 17.424000 = 0.005833 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.033252, X_pu = 0.046284\n   Z0: R0_pu = 0.092566, X0_pu = 0.095708\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCD1-1 (13200V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.033252 pu\n  X_pu = 0.046284 pu\n  Z_pu = 0.056990 pu\n  X/R Ratio = 1.392\n\nZ0 (Zero Sequence):\n  R0_pu = 0.092566 pu\n  X0_pu = 0.095708 pu\n  Z0_pu = 0.133148 pu\n  Z0/Z1 Ratio = 2.336\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.056990 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.579384 Ω, X = 0.806448 Ω, Z = 0.992998 Ω\n  Z0: R0 = 1.612864 Ω, X0 = 1.667612 Ω, Z0 = 2.319970 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.056990 = 17.546860 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 17.546860 × 437.39\nI_sc = 7674.76 A\nI_sc = 7.675 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.806448 / (2π × 60 × 0.579384)\nτ = 3.692 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 7.675 kA × 1.0000\nI_asym = 7.675 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.056990 + 0.056990 + 0.133148\nZ_total_pu = 0.247128 pu\n\nI_LG_pu = 3.0 / 0.247128 = 12.139435 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 12.139435 × 437.39\nI_LG = 5309.63 A\nI_LG = 5.310 kA\n\n✓ 3-phase fault (7.675 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            7.675 |             7.675\nLine-to-Ground (L-G)          |            5.310 |             5.310\nLine-to-Line (L-L)            |            6.646 |             6.646\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCD1-1\nSystem Voltage:          13200V\nSymmetrical Fault:       7.675 kA\nAsymmetrical Peak:       7.675 kA\nLine-to-Ground Fault:    5.310 kA\nX/R Ratio:               1.39\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        7.675 kA (symmetrical)\nMinimum Rating Required: 10 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           225.7% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 7.7 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   11.5 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   6.4 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  7.7 kA\nRequired Bus Bracing:    10 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               2.95e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 9.6 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"7.675 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 7.674760878328122,
            "threePhaseAsym": 7.674770964655374,
            "lineToGround": 5.309625644001471,
            "lineToLine": 6.646342920632153
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.9929981759852865,
            "resistance": 0.5793844324412201,
            "reactance": 0.8064484217573195,
            "angle": 54.30503924550857
          },
          "zeroSequenceImpedance": {
            "magnitude": 2.3199702439491694,
            "resistance": 1.61286444188433,
            "reactance": 1.667612132635979
          },
          "xrRatio": 1.39190557530062,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762240218716-l58ialyfp",
                "name": "LCD1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762240446099,
                "type": "cable",
                "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.033252090934413454,
            "totalXpu": 0.04628377076201329,
            "totalZpu": 0.056990253442681736,
            "baseKVA": 10000,
            "baseVoltage": 13200,
            "baseZ": 17.424,
            "baseCurrent": 437.38656756789834
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        13200 V\nBase Impedance:      17.424000 Ω\nBase Current:        437.39 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCD1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCD1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              847 ft\nFrom Bus:            DS04\nTo Bus:              LCD1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 847) / 1\n   R = 0.062629 / 1\n   R = 0.062629 Ω\n\n   X = (0.000040 × 847) / 1\n   X = 0.033880 / 1\n   X = 0.033880 Ω\n\nSequence Impedances:\n   Z1: R = 0.062629 Ω, X = 0.033880 Ω\n   Z0: R0 = 0.187886 Ω, X0 = 0.101640 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.062629 / 17.424000 = 0.003594 pu\n   X_pu = 0.033880 / 17.424000 = 0.001944 pu\n   R0_pu = 0.187886 / 17.424000 = 0.010783 pu\n   X0_pu = 0.101640 / 17.424000 = 0.005833 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.033252, X_pu = 0.046284\n   Z0: R0_pu = 0.092566, X0_pu = 0.095708\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCD1-1 (13200V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.033252 pu\n  X_pu = 0.046284 pu\n  Z_pu = 0.056990 pu\n  X/R Ratio = 1.392\n\nZ0 (Zero Sequence):\n  R0_pu = 0.092566 pu\n  X0_pu = 0.095708 pu\n  Z0_pu = 0.133148 pu\n  Z0/Z1 Ratio = 2.336\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.056990 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.579384 Ω, X = 0.806448 Ω, Z = 0.992998 Ω\n  Z0: R0 = 1.612864 Ω, X0 = 1.667612 Ω, Z0 = 2.319970 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.056990 = 17.546860 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 17.546860 × 437.39\nI_sc = 7674.76 A\nI_sc = 7.675 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.806448 / (2π × 60 × 0.579384)\nτ = 3.692 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 7.675 kA × 1.0000\nI_asym = 7.675 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.056990 + 0.056990 + 0.133148\nZ_total_pu = 0.247128 pu\n\nI_LG_pu = 3.0 / 0.247128 = 12.139435 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 12.139435 × 437.39\nI_LG = 5309.63 A\nI_LG = 5.310 kA\n\n✓ 3-phase fault (7.675 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |            7.675 |             7.675\nLine-to-Ground (L-G)          |            5.310 |             5.310\nLine-to-Line (L-L)            |            6.646 |             6.646\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCD1-1\nSystem Voltage:          13200V\nSymmetrical Fault:       7.675 kA\nAsymmetrical Peak:       7.675 kA\nLine-to-Ground Fault:    5.310 kA\nX/R Ratio:               1.39\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        7.675 kA (symmetrical)\nMinimum Rating Required: 10 kA (125% of fault per NEC 110.9)\nRecommended Standard:    25 kA @ 13200V\nSafety Margin:           225.7% ✅ Good\nMomentary Rating:        65.0 kA peak (2.6× for 13200V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - VD4 \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Long life\n      • Low maintenance\n   Country of Origin:   Switzerland/Sweden\n   Standards:           ANSI C37, IEC 62271\n\nSchneider Electric - SM6 💰 BEST VALUE\n   Type:                SF6\n   Interrupting Rating: 25 kA @ 7200V\n   Voltage Ratings:     7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • SF6 gas insulated\n      • Compact\n      • Modular\n   Country of Origin:   France\n   Standards:           ANSI C37, IEC 62271\n\nEaton - VCP-W 💰 BEST VALUE\n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Vacuum interrupter\n      • Metal-clad\n      • Type tested\n   Country of Origin:   USA/Ireland\n   Standards:           ANSI C37, IEC 62271\n\nSiemens - 3AH Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Vacuum technology\n      • Long life contacts\n      • Type tested\n   Country of Origin:   Germany\n   Standards:           ANSI C37, IEC 62271\n\nLS Electric Co. - GNV Vacuum \n   Type:                VCB\n   Interrupting Rating: 25 kA @ 4160V\n   Voltage Ratings:     4160V, 7200V, 13200V, 13800V\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Vacuum circuit breaker\n      • Economical\n      • Korean engineering\n   Country of Origin:   South Korea\n   Standards:           ANSI C37, IEC 62271\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 13200V system characteristics:\n\nRecommended Voltage Class:\n   • 13200V nominal requires 15840V class breaker\n   • Type: Metal-clad switchgear\n   • Technology: Vacuum (VCB) or SF6 gas insulated\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 7.7 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   11.5 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   6.4 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  7.7 kA\nRequired Bus Bracing:    10 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               2.95e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. LS Electric Co. GNV Vacuum\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Schneider Electric SM6\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n3. Eaton VCP-W\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n4. ABB VD4\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n5. Siemens 3AH Vacuum\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      LS Electric Co. GNV Vacuum\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric SM6\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB VD4\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 9.6 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"7.675 kA available @ 13200V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "motorContribution": null,
        "loadFlow": {
          "busId": "BUS-1762240218716-l58ialyfp",
          "busName": "LCD1-1",
          "busVoltage": 13200,
          "totalLoad": 17.033333333333335,
          "breakdown": {
            "motors": [],
            "transformers": [
              {
                "name": "500 kVA Transformer",
                "tag": "XFMR5",
                "location": "LCD1-1 → LCD1-4",
                "rating": 500,
                "primaryVoltage": 13200,
                "secondaryVoltage": 440,
                "secondaryCurrent": 511,
                "primaryCurrent": 17.033333333333335,
                "loading": 77.88686071475726,
                "powerKVA": 389.4343035737864,
                "fromBus": "LCD1-1",
                "toBus": "LCD1-4"
              }
            ],
            "cables": [],
            "directLoads": [
              {
                "bus": "LCD1-4",
                "current": 511,
                "powerKVA": 389.43430357378634
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 17.033333333333335,
            "totalPowerKVA": 389.4343035737864,
            "totalPowerKW": 338.80784410919415,
            "powerFactor": 0.87,
            "connectedCurrent": 17.033333333333335
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "LCD1-1",
              "voltage": 13200,
              "loads": []
            },
            {
              "depth": 2,
              "bus": "LCD1-4",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCD1-1 (LCD1-1)\nBus Voltage:         13200V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 LCD1-1 (LCD1-1) - 13200V\n\n  ────────────────────────────────────────────────────────────────────────────\n  🔧 TRANSFORMER - XFMR5\n  ────────────────────────────────────────────────────────────────────────────\n    📍 LCD1-4 (LCD1-4) - 440V\n      💡 Direct Load: 511.00 A (389.43 kVA)\n      ├─ 📊 Subtotal: 511.00 A (389.43 kVA)\n\n  Component Tag:       XFMR5\n  Component Type:      TRANSFORMER\n  Rating:              500 kVA\n  Voltage Ratio:       13200V / 440V\n  Turns Ratio:         30.0000:1\n  From Bus:            LCD1-1 (LCD1-1)\n  To Bus:              LCD1-4 (LCD1-4)\n\n  📊 LOADING ANALYSIS\n  ────────────────────────────────────────────────────────────────────────────\n  SECONDARY SIDE (440V):\n    Current:           511.00 A\n    Full Load:         656.08 A\n    Loading:           77.9% ✅\n\n  PRIMARY SIDE (13200V):\n    Formula:           I_pri = I_sec / (V_pri / V_sec)\n    Current:           17.03 A\n    Power:             389.43 kVA\n\n  ├─ 📊 Subtotal: 17.03 A (389.43 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT LCD1-1\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      17.03 A\nTotal Apparent Power:    389.43 kVA\nTotal Active Power:      338.81 kW\nPower Factor:            0.87\nComponents Analyzed:     1\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 13200V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nTransformers      1        17.03       389.43       100.0%  Reflected from secondary\n  └─ XFMR5                 17.03       389.43       100.0%  13200V → 440V\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 13200V               17.03       389.43            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 0.00A is specified at this bus (13200V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 13200V\n   • Percentages are of ACTUAL consumed load (17.03A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 17.033333333333335,
          "demandLoad": 14.478333333333333,
          "diversityLoad": 12.065277777777778,
          "demandSummary": {
            "connectedCurrent": 17.033333333333335,
            "connectedPowerKVA": 389.4343035737864,
            "demandCurrent": 14.478333333333333,
            "demandPowerKVA": 331.0191580377184,
            "diversityCurrent": 12.065277777777778,
            "diversityPowerKVA": 275.84929836476533,
            "demandFactor": 0.85,
            "diversityFactor": 1.2,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       LCD1-1\nBus Voltage:               13200V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            17.03 A (100.0%)\nMotor Count:               0\nTransformer Count:         1\nTotal Components:          1\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               14.48 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           14.48 A = 17.03 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.200 (IEEE 141-1993)\nDiversity Load:            12.07 A (70.8%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           12.07 A = 14.48 A / 1.200\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           389.43 kVA\nDemand Power:              331.02 kVA\nDiversity Power:           275.85 kVA\n\nPower Reduction:           113.59 kVA\nPercentage Reduction:      29.2%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762240218716-l58ialyfp",
          "busName": "LCD1-1",
          "busVoltage": 13200,
          "sourceVoltage": 13200,
          "loadVoltage": 13124.699524901418,
          "nominalLoadVoltage": 13200,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 210.418996935738,
              "dropVolts": 1.641787303211958,
              "dropPercent": 0.012437782600090591,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.358212696789
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV1-DS01-01",
              "name": "C-13k2-EHV1-DS01-01 COPPER - 420ft",
              "length": 420,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS01",
              "current": 128.75233026907134,
              "dropVolts": 6.9046584443926795,
              "dropPercent": 0.052308018518126366,
              "severity": "LOW",
              "resistance": 0.026305324500000005,
              "reactance": 0.01638,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.358212696789,
              "voltageAfterDrop": 13191.453554252395
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS01-DS02-01",
              "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
              "length": 3409,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS01",
              "toBus": "DS02",
              "current": 98.21899693573799,
              "dropVolts": 42.75238105854822,
              "dropPercent": 0.32388167468597134,
              "severity": "LOW",
              "resistance": 0.21351155052500004,
              "reactance": 0.13295099999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13191.453554252395,
              "voltageAfterDrop": 13148.701173193847
            },
            {
              "step": 4,
              "type": "cable",
              "tag": "C-13k2-DS02-DS03-01",
              "name": "C-13k2-DS02-DS03-01 COPPER - 2198ft",
              "length": 2198,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS02",
              "toBus": "DS03",
              "current": 65.418996935738,
              "dropVolts": 18.359860646538785,
              "dropPercent": 0.13908985338286958,
              "severity": "LOW",
              "resistance": 0.13766453155000002,
              "reactance": 0.08572199999999999,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13148.701173193847,
              "voltageAfterDrop": 13130.341312547309
            },
            {
              "step": 5,
              "type": "cable",
              "tag": "C-13k2-DS03-DS04-01",
              "name": "C-13k2-DS03-DS04-01 COPPER - 840ft",
              "length": 840,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS03",
              "toBus": "DS04",
              "current": 33.018996935737995,
              "dropVolts": 3.541448850537589,
              "dropPercent": 0.0268291579586181,
              "severity": "LOW",
              "resistance": 0.05261064900000001,
              "reactance": 0.03276,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13130.341312547309,
              "voltageAfterDrop": 13126.799863696771
            },
            {
              "step": 6,
              "type": "cable",
              "tag": "C-13k2-DS04-LCD1-01",
              "name": "C-13k2-DS04-LCD1-01 COPPER - 847ft",
              "length": 847,
              "size": "4/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS04",
              "toBus": "LCD1-1",
              "current": 17.033333333333335,
              "dropVolts": 2.10033879535301,
              "dropPercent": 0.015911657540553105,
              "severity": "LOW",
              "resistance": 0.06262880624,
              "reactance": 0.03388,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13126.799863696771,
              "voltageAfterDrop": 13124.699524901418
            }
          ],
          "totalDropVolts": 75.30047509858196,
          "totalDropPercent": 0.5704581446862269,
          "maxDropPercent": 0.32388167468597134,
          "maxDropComponent": {
            "step": 3,
            "name": "C-13k2-DS01-DS02-01 COPPER - 3409ft",
            "type": "cable"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCD1-1 (LCD1-1)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  13200.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        210.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 210.42 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.642 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.64 V (0.012%)\n   Voltage After:   13198.36 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        128.75 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 128.75 × (0.026305×0.870 + 0.016380×0.493)\nΔV = 6.905 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.36 V\n   Voltage Drop:    6.90 V (0.052%)\n   Voltage After:   13191.45 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        98.22 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 98.22 × (0.213512×0.870 + 0.132951×0.493)\nΔV = 42.752 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13191.45 V\n   Voltage Drop:    42.75 V (0.324%)\n   Voltage After:   13148.70 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 4: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        65.42 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 65.42 × (0.137665×0.870 + 0.085722×0.493)\nΔV = 18.360 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13148.70 V\n   Voltage Drop:    18.36 V (0.139%)\n   Voltage After:   13130.34 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 5: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        33.02 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 33.02 × (0.052611×0.870 + 0.032760×0.493)\nΔV = 3.541 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13130.34 V\n   Voltage Drop:    3.54 V (0.027%)\n   Voltage After:   13126.80 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 6: CABLE - C-13k2-DS04-LCD1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCD1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              847 ft\nFrom Bus:            DS04\nTo Bus:              LCD1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000061 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000074 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        17.03 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 17.03 × (0.062629×0.870 + 0.033880×0.493)\nΔV = 2.100 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13126.80 V\n   Voltage Drop:    2.10 V (0.016%)\n   Voltage After:   13124.70 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    13200.00 V\nActual Voltage at Load:  13124.70 V (99.43%)\nTotal Voltage Drop:      75.30 V (0.570%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.36     1.64          1.64\nCable 2 (C-13k2-EHV1-DS01-01)      13191.45     6.90          8.55\nCable 3 (C-13k2-DS01-DS02-01)      13148.70    42.75         51.30\nCable 4 (C-13k2-DS02-DS03-01)      13130.34    18.36         69.66\nCable 5 (C-13k2-DS03-DS04-01)      13126.80     3.54         73.20\nCable 6 (C-13k2-DS04-LCD1-01)      13124.70     2.10         75.30\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "actualVoltageAtLoad": 13124.699524901418,
          "cumulativeDropVolts": 75.30047509858196,
          "cumulativeDropPercent": 0.5704581446862269
        },
        "arcFlash": {
          "busId": "BUS-1762240218716-l58ialyfp",
          "busName": "LCD1-1",
          "voltage": 13200,
          "boltedFaultCurrent": 7674.760878328122,
          "arcingCurrent": 6523.546746578903,
          "arcingCurrentKA": 6.523546746578903,
          "equipmentType": "VCB",
          "electrodeGap": 102,
          "workingDistance": 36,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 1546.40713038271,
          "arcFlashBoundary": 1292.3311111372839,
          "ppeCategory": 4,
          "ppeRequirements": {
            "cal": 40,
            "clothing": "Multi-layer flash suit",
            "voltage": "All",
            "hazard": "Extreme"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          LCD1-1 (LCD1-1)\nVoltage:             13200 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              13200 V\nBolted Fault Current:        7.675 kA (7675 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        6.524 kA (6524 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               102 mm\nWorking Distance:            36 inches (914 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 MEDIUM VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 601V - 15kV\n\nArc Power Calculation (Lee Method):\n  Parc = k × V × Iarc × 0.001\n  Where:\n    k = 2.8934 (empirical constant)\n    V = 13200 V\n    Iarc = 6524 A\n\n  Parc = 2.8934 × 13200 × 6524 × 0.001\n  Parc = 249153.04 kW\n\nIncident Energy:\n  E = 4.184 × Parc × t × (610²) / (D² × 10)\n  E = 4.184 × 249153.04 × 0.033 × 372100 / (914² × 10)\n  E = 1546.41 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 36\":  1546.41 cal/cm²\nHazard Level:                ❌ EXTREME (> 40 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     1546.41 cal/cm² at 36\"\n  Working Distance (Dw):   36 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 36 × √(1546.41 / 1.2)\n  Db = 36 × 35.8981\n  Db = 1292.33 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       1292.33 inches (107.69 feet)\n                         32825 mm (32.83 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 107.7 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         1546.41 cal/cm²\nRequired PPE Category:   4\nArc Rating Required:     40 cal/cm² minimum\nHazard Level:            Extreme\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 4 Requirements:\n\nCLOTHING:\n  • Multi-layer flash suit\n  • Arc-rated minimum: 40 cal/cm²\n\nHEAD PROTECTION:\n  • Arc-rated face shield with wrap-around protection\n  • Arc-rated balaclava (sock hood)\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Heavy-duty leather gloves over rubber insulating gloves\n  • Arc-rated 40 cal/cm² minimum\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Arc flash suit jacket and pants\n  • Multi-layer system for Cat 4\n  • Arc-rated minimum: 40 cal/cm²\n\n⚠️ ADDITIONAL REQUIREMENTS FOR CATEGORY 4:\n  • Arc flash suit hood with face shield\n  • Arc-rated hearing protection\n  • FR underwear recommended\n  • Second person for observation (NFPA 70E requirement)\n  • Consider remote operation if available\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           LCD1-1                                       │\n│  Voltage:             13200                                        V │\n│  Incident Energy:     1546.41                                      cal/cm² │\n│  Arc Flash Boundary:  107.7                                        feet │\n│  Working Distance:    36                                           inches │\n│  PPE Category:        4                                            │\n│  Arc Rating Required: 40                                           cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:23:26 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         LCD1-1 (LCD1-1)\nVoltage:                     13200 V\nBolted Fault Current:        7.675 kA\nArcing Fault Current:        6.524 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            36 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             1546.41 cal/cm²\nArc Flash Boundary:          107.69 feet (1292.33 inches)\nHazard Level:                Extreme\nPPE Category:                4\nMinimum Arc Rating:          40 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 40 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "hazardLevel": "Extreme"
        },
        "baseKVA": 10000,
        "baseVoltage": 13200,
        "baseZ": 17.424,
        "baseCurrent": 437.38656756789834,
        "totalRpu": 0.033252090934413454,
        "totalXpu": 0.04628377076201329,
        "totalZpu": 0.056990253442681736,
        "faultCurrents": {
          "threePhaseSym": 7.674760878328122,
          "threePhaseAsym": 7.674770964655374,
          "lineToGround": 5.309625644001471,
          "lineToLine": 6.646342920632153
        },
        "totalImpedance": {
          "magnitude": 0.9929981759852865,
          "resistance": 0.5793844324412201,
          "reactance": 0.8064484217573195,
          "angle": 54.30503924550857
        },
        "xrRatio": 1.39190557530062,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762223739042-bperctkgb",
              "name": "DS01",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762224228395,
              "type": "cable",
              "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762235598231-urpdmbs56",
              "name": "DS02",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762235853968,
              "type": "cable",
              "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762236777474-apa3ul4ue",
              "name": "DS03",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762236953921,
              "type": "cable",
              "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762237749042-ka2ade4h2",
              "name": "DS04",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762237903425,
              "type": "cable",
              "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762240218716-l58ialyfp",
              "name": "LCD1-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762240446099,
              "type": "cable",
              "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:23:26 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762223739042-bperctkgb",
            "name": "DS01",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762224228395,
            "type": "cable",
            "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762235598231-urpdmbs56",
            "name": "DS02",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762235853968,
            "type": "cable",
            "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762236777474-apa3ul4ue",
            "name": "DS03",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762236953921,
            "type": "cable",
            "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
          }
        },
        {
          "sequence": 5,
          "bus": {
            "id": "BUS-1762237749042-ka2ade4h2",
            "name": "DS04",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762237903425,
            "type": "cable",
            "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
          }
        },
        {
          "sequence": 6,
          "bus": {
            "id": "BUS-1762240218716-l58ialyfp",
            "name": "LCD1-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762240446099,
            "type": "cable",
            "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft"
          }
        }
      ],
      "rankings": {
        "faultCurrent": 23,
        "impedance": 26,
        "xrRatio": 25,
        "voltageDrop": 13
      }
    },
    {
      "id": "BUS-1762240918899-u8a9tfs00",
      "name": "LCD1-4",
      "voltage": 440,
      "type": "distribution",
      "parentBus": "BUS-1762240218716-l58ialyfp",
      "faultCurrent": 17.346200572230682,
      "asymFaultCurrent": 17.346200915004626,
      "xrRatio": 1.0625712960131828,
      "totalZ": 0.014644942988271186,
      "created": "2025-11-04T07:21:58.899Z",
      "loadCurrent": 511,
      "demandFactor": 0.7,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 17.346200572230682,
            "threePhaseAsym": 17.346200915004626,
            "lineToGround": 16.77914369677467,
            "lineToLine": 15.02180969555177
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.014644942988271186,
            "resistance": 0.01003676980313443,
            "reactance": 0.010664783497502528,
            "angle": 46.73762332785906
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.01612973549536858,
            "resistance": 0.011185080924737885,
            "reactance": 0.011621632065145483
          },
          "xrRatio": 1.0625712960131828,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762240218716-l58ialyfp",
                "name": "LCD1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762240446099,
                "type": "cable",
                "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762240918899-u8a9tfs00",
                "name": "LCD1-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762241014788,
                "type": "transformer",
                "name": "XFMR5 - 500kVA (13200V/440V)"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.5184281923106627,
            "totalXpu": 0.5508669161933124,
            "totalZpu": 0.7564536667495448,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:23:26 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV1-DS01-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV1-DS01-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              420 ft\nFrom Bus:            EHV1\nTo Bus:              DS01\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 420) / 1\n   R = 0.026305 / 1\n   R = 0.026305 Ω\n\n   X = (0.000039 × 420) / 1\n   X = 0.016380 / 1\n   X = 0.016380 Ω\n\nSequence Impedances:\n   Z1: R = 0.026305 Ω, X = 0.016380 Ω\n   Z0: R0 = 0.078916 Ω, X0 = 0.049140 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.026305 / 17.424000 = 0.001510 pu\n   X_pu = 0.016380 / 17.424000 = 0.000940 pu\n   R0_pu = 0.078916 / 17.424000 = 0.004529 pu\n   X0_pu = 0.049140 / 17.424000 = 0.002820 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.006484, X_pu = 0.029909\n   Z0: R0_pu = 0.012260, X0_pu = 0.046584\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS01-DS02-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS01-DS02-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              3409 ft\nFrom Bus:            DS01\nTo Bus:              DS02\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 3409) / 1\n   R = 0.213512 / 1\n   R = 0.213512 Ω\n\n   X = (0.000039 × 3409) / 1\n   X = 0.132951 / 1\n   X = 0.132951 Ω\n\nSequence Impedances:\n   Z1: R = 0.213512 Ω, X = 0.132951 Ω\n   Z0: R0 = 0.640535 Ω, X0 = 0.398853 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.213512 / 17.424000 = 0.012254 pu\n   X_pu = 0.132951 / 17.424000 = 0.007630 pu\n   R0_pu = 0.640535 / 17.424000 = 0.036762 pu\n   X0_pu = 0.398853 / 17.424000 = 0.022891 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.018737, X_pu = 0.037539\n   Z0: R0_pu = 0.049022, X0_pu = 0.069475\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: CABLE - C-13k2-DS02-DS03-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS02-DS03-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              2198 ft\nFrom Bus:            DS02\nTo Bus:              DS03\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 2198) / 1\n   R = 0.137665 / 1\n   R = 0.137665 Ω\n\n   X = (0.000039 × 2198) / 1\n   X = 0.085722 / 1\n   X = 0.085722 Ω\n\nSequence Impedances:\n   Z1: R = 0.137665 Ω, X = 0.085722 Ω\n   Z0: R0 = 0.412994 Ω, X0 = 0.257166 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.137665 / 17.424000 = 0.007901 pu\n   X_pu = 0.085722 / 17.424000 = 0.004920 pu\n   R0_pu = 0.412994 / 17.424000 = 0.023703 pu\n   X0_pu = 0.257166 / 17.424000 = 0.014759 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.026638, X_pu = 0.042459\n   Z0: R0_pu = 0.072724, X0_pu = 0.084234\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-13k2-DS03-DS04-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS03-DS04-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              840 ft\nFrom Bus:            DS03\nTo Bus:              DS04\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 840) / 1\n   R = 0.052611 / 1\n   R = 0.052611 Ω\n\n   X = (0.000039 × 840) / 1\n   X = 0.032760 / 1\n   X = 0.032760 Ω\n\nSequence Impedances:\n   Z1: R = 0.052611 Ω, X = 0.032760 Ω\n   Z0: R0 = 0.157832 Ω, X0 = 0.098280 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.052611 / 17.424000 = 0.003019 pu\n   X_pu = 0.032760 / 17.424000 = 0.001880 pu\n   R0_pu = 0.157832 / 17.424000 = 0.009058 pu\n   X0_pu = 0.098280 / 17.424000 = 0.005640 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.029658, X_pu = 0.044339\n   Z0: R0_pu = 0.081782, X0_pu = 0.089874\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 7: CABLE - C-13k2-DS04-LCD1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS04-LCD1-01\nComponent Type:      CABLE\nSize:                4/0\nMaterial:            COPPER\nLength:              847 ft\nFrom Bus:            DS04\nTo Bus:              LCD1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000061 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000040 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000061 × 1.2162\n   R_corrected = 0.000074 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000074 × 847) / 1\n   R = 0.062629 / 1\n   R = 0.062629 Ω\n\n   X = (0.000040 × 847) / 1\n   X = 0.033880 / 1\n   X = 0.033880 Ω\n\nSequence Impedances:\n   Z1: R = 0.062629 Ω, X = 0.033880 Ω\n   Z0: R0 = 0.187886 Ω, X0 = 0.101640 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.062629 / 17.424000 = 0.003594 pu\n   X_pu = 0.033880 / 17.424000 = 0.001944 pu\n   R0_pu = 0.187886 / 17.424000 = 0.010783 pu\n   X0_pu = 0.101640 / 17.424000 = 0.005833 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.033252, X_pu = 0.046284\n   Z0: R0_pu = 0.092566, X0_pu = 0.095708\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 8: TRANSFORMER - XFMR5\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR5\nComponent Type:      TRANSFORMER\nRating:              500 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           3.5% on 500 kVA base\nX/R Ratio:           1.04\nFrom Bus:            LCD1-1\nTo Bus:              LCD1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 3.5% = 0.035000 pu\n\nComponent Separation (X/R = 1.04):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.024259 pu\n   X_pu = R_pu × (X/R) = 0.025229 pu\n\nBase Conversion (500 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       20.0000 = 10000 / 500\n   R_pu = 0.024259 × 20.0000 = 0.485176 pu\n   X_pu = 0.025229 × 20.0000 = 0.504583 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.485176 pu\n   X_pu = 0.504583 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.485176 pu\n   X0_pu = 0.504583 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.518428, X_pu = 0.550867\n   Z0: R0_pu = 0.577742, X0_pu = 0.600291\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: LCD1-4 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.518428 pu\n  X_pu = 0.550867 pu\n  Z_pu = 0.756454 pu\n  X/R Ratio = 1.063\n\nZ0 (Zero Sequence):\n  R0_pu = 0.577742 pu\n  X0_pu = 0.600291 pu\n  Z0_pu = 0.833147 pu\n  Z0/Z1 Ratio = 1.101\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.756454 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.010037 Ω, X = 0.010665 Ω, Z = 0.014645 Ω\n  Z0: R0 = 0.011185 Ω, X0 = 0.011622 Ω, Z0 = 0.016130 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.756454 = 1.321958 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 1.321958 × 13121.60\nI_sc = 17346.20 A\nI_sc = 17.346 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.010665 / (2π × 60 × 0.010037)\nτ = 2.819 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 17.346 kA × 1.0000\nI_asym = 17.346 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.756454 + 0.756454 + 0.833147\nZ_total_pu = 2.346055 pu\n\nI_LG_pu = 3.0 / 2.346055 = 1.278742 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 1.278742 × 13121.60\nI_LG = 16779.14 A\nI_LG = 16.779 kA\n\n✓ 3-phase fault (17.346 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           17.346 |            17.346\nLine-to-Ground (L-G)          |           16.779 |            16.779\nLine-to-Line (L-L)            |           15.022 |            15.022\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              LCD1-4\nSystem Voltage:          440V\nSymmetrical Fault:       17.346 kA\nAsymmetrical Peak:       17.346 kA\nLine-to-Ground Fault:    16.779 kA\nX/R Ratio:               1.06\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        17.346 kA (symmetrical)\nMinimum Rating Required: 22 kA (125% of fault per NEC 110.9)\nRecommended Standard:    22 kA @ 440V\nSafety Margin:           26.8% ✅ Good\nMomentary Rating:        57.2 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 17.3 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    24 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   26.0 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   20.1 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  17.3 kA\nRequired Bus Bracing:    22 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               1.50e+7 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 21.7 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"17.346 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:23:26 UTC",
          "arcFlash": null
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 17.346200572230682,
            "threePhaseAsym": 17.346200915004626,
            "lineToGround": 16.77914369677467,
            "lineToLine": 15.02180969555177
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.014644942988271186,
            "resistance": 0.01003676980313443,
            "reactance": 0.010664783497502528,
            "angle": 46.73762332785906
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.01612973549536858,
            "resistance": 0.011185080924737885,
            "reactance": 0.011621632065145483
          },
          "xrRatio": 1.0625712960131828,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762223739042-bperctkgb",
                "name": "DS01",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762224228395,
                "type": "cable",
                "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762235598231-urpdmbs56",
                "name": "DS02",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762235853968,
                "type": "cable",
                "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762236777474-apa3ul4ue",
                "name": "DS03",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762236953921,
                "type": "cable",
                "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762237749042-ka2ade4h2",
                "name": "DS04",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762237903425,
                "type": "cable",
                "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762240218716-l58ialyfp",
                "name": "LCD1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762240446099,
                "type": "cable",
                "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762240918899-u8a9tfs00",
                "name": "LCD1-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762241014788,
                "type": "transformer",
                "name": "XFMR5 - 500kVA (13200V/440V)"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.5184281923106627,
            "totalXpu": 0.5508669161933124,
            "totalZpu": 0.7564536667495448,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
