          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:51:38 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009478, X_pu = 0.031774\n   Z0: R0_pu = 0.021243, X0_pu = 0.052177\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-LCA1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-LCA1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS05\nTo Bus:              LCA1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009665, X_pu = 0.031856\n   Z0: R0_pu = 0.021804, X0_pu = 0.052424\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: TRANSFORMER - XFMR6\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR6\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCA1-1\nTo Bus:              LCA1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.139660, X_pu = 0.410143\n   Z0: R0_pu = 0.151800, X0_pu = 0.430711\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-440-LCA14-SH1C16-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCA14-SH1C16-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              496.23 ft\nFrom Bus:            LCA1-4\nTo Bus:              SH1-C16\nTemperature:         75°C\nVoltage Level:       440V\nParallel Config:     2 cables (Z ÷ 2)\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 496.23) / 2\n   R = 0.015570 / 2\n   R = 0.007785 Ω\n\n   X = (0.000036 × 496.23) / 2\n   X = 0.017864 / 2\n   X = 0.008932 Ω\n\nSequence Impedances:\n   Z1: R = 0.007785 Ω, X = 0.008932 Ω\n   Z0: R0 = 0.023355 Ω, X0 = 0.026796 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.007785 / 0.019360 = 0.402119 pu\n   X_pu = 0.008932 / 0.019360 = 0.461371 pu\n   R0_pu = 0.023355 / 0.019360 = 1.206357 pu\n   X0_pu = 0.026796 / 0.019360 = 1.384113 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.541779, X_pu = 0.871514\n   Z0: R0_pu = 1.358157, X0_pu = 1.814824\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH1-C16 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.541779 pu\n  X_pu = 0.871514 pu\n  Z_pu = 1.026188 pu\n  X/R Ratio = 1.609\n\nZ0 (Zero Sequence):\n  R0_pu = 1.358157 pu\n  X0_pu = 1.814824 pu\n  Z0_pu = 2.266754 pu\n  Z0/Z1 Ratio = 2.209\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.026188 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.010489 Ω, X = 0.016873 Ω, Z = 0.019867 Ω\n  Z0: R0 = 0.026294 Ω, X0 = 0.035135 Ω, Z0 = 0.043884 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.026188 = 0.974480 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.974480 × 13121.60\nI_sc = 12786.74 A\nI_sc = 12.787 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.016873 / (2π × 60 × 0.010489)\nτ = 4.267 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 12.787 kA × 1.0000\nI_asym = 12.787 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.026188 + 1.026188 + 2.266754\nZ_total_pu = 4.319130 pu\n\nI_LG_pu = 3.0 / 4.319130 = 0.694584 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.694584 × 13121.60\nI_LG = 9114.06 A\nI_LG = 9.114 kA\n\n✓ 3-phase fault (12.787 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           12.787 |            12.787\nLine-to-Ground (L-G)          |            9.114 |             9.114\nLine-to-Line (L-L)            |           11.073 |            11.073\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH1-C16\nSystem Voltage:          440V\nSymmetrical Fault:       12.787 kA\nAsymmetrical Peak:       12.787 kA\nLine-to-Ground Fault:    9.114 kA\nX/R Ratio:               1.61\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        12.787 kA (symmetrical)\nMinimum Rating Required: 16 kA (125% of fault per NEC 110.9)\nRecommended Standard:    18 kA @ 440V\nSafety Margin:           40.8% ✅ Good\nMomentary Rating:        46.8 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 12.8 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    18 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   19.2 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   10.9 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  12.8 kA\nRequired Bus Bracing:    16 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               8.18e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 16.0 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"12.787 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:51:38 UTC",
          "arcFlash": null
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 12.786740190302414,
            "threePhaseAsym": 12.786844360701632,
            "lineToGround": 9.114055753783902,
            "lineToLine": 11.07331700480189
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.01986699617437267,
            "resistance": 0.010488849742906599,
            "reactance": 0.016872509240278,
            "angle": 58.132716362487024
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.043884363289895825,
            "resistance": 0.026293910680298942,
            "reactance": 0.03513499114125429
          },
          "xrRatio": 1.608613876053334,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241264404-ezufmh2j3",
                "name": "LCA1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762241831812,
                "type": "cable",
                "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241300804-9md7p7dah",
                "name": "LCA1-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762241979068,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762332194119-q8vq0w1bx",
                "name": "SH1-C16",
                "voltage": 440,
                "type": "branch"
              },
              "component": {
                "id": 1762332457928,
                "type": "cable",
                "name": "C-440-LCA14-SH1C16-01 - 500 COPPER (2×) - 496.23ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.5417794288691425,
            "totalXpu": 0.8715139070391529,
            "totalZpu": 1.0261878189242082,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:51:38 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009478, X_pu = 0.031774\n   Z0: R0_pu = 0.021243, X0_pu = 0.052177\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-LCA1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-LCA1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS05\nTo Bus:              LCA1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009665, X_pu = 0.031856\n   Z0: R0_pu = 0.021804, X0_pu = 0.052424\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: TRANSFORMER - XFMR6\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR6\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCA1-1\nTo Bus:              LCA1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.139660, X_pu = 0.410143\n   Z0: R0_pu = 0.151800, X0_pu = 0.430711\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-440-LCA14-SH1C16-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCA14-SH1C16-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              496.23 ft\nFrom Bus:            LCA1-4\nTo Bus:              SH1-C16\nTemperature:         75°C\nVoltage Level:       440V\nParallel Config:     2 cables (Z ÷ 2)\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 496.23) / 2\n   R = 0.015570 / 2\n   R = 0.007785 Ω\n\n   X = (0.000036 × 496.23) / 2\n   X = 0.017864 / 2\n   X = 0.008932 Ω\n\nSequence Impedances:\n   Z1: R = 0.007785 Ω, X = 0.008932 Ω\n   Z0: R0 = 0.023355 Ω, X0 = 0.026796 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.007785 / 0.019360 = 0.402119 pu\n   X_pu = 0.008932 / 0.019360 = 0.461371 pu\n   R0_pu = 0.023355 / 0.019360 = 1.206357 pu\n   X0_pu = 0.026796 / 0.019360 = 1.384113 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.541779, X_pu = 0.871514\n   Z0: R0_pu = 1.358157, X0_pu = 1.814824\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH1-C16 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.541779 pu\n  X_pu = 0.871514 pu\n  Z_pu = 1.026188 pu\n  X/R Ratio = 1.609\n\nZ0 (Zero Sequence):\n  R0_pu = 1.358157 pu\n  X0_pu = 1.814824 pu\n  Z0_pu = 2.266754 pu\n  Z0/Z1 Ratio = 2.209\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 1.026188 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.010489 Ω, X = 0.016873 Ω, Z = 0.019867 Ω\n  Z0: R0 = 0.026294 Ω, X0 = 0.035135 Ω, Z0 = 0.043884 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 1.026188 = 0.974480 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 0.974480 × 13121.60\nI_sc = 12786.74 A\nI_sc = 12.787 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.016873 / (2π × 60 × 0.010489)\nτ = 4.267 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 12.787 kA × 1.0000\nI_asym = 12.787 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 1.026188 + 1.026188 + 2.266754\nZ_total_pu = 4.319130 pu\n\nI_LG_pu = 3.0 / 4.319130 = 0.694584 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.694584 × 13121.60\nI_LG = 9114.06 A\nI_LG = 9.114 kA\n\n✓ 3-phase fault (12.787 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           12.787 |            12.787\nLine-to-Ground (L-G)          |            9.114 |             9.114\nLine-to-Line (L-L)            |           11.073 |            11.073\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH1-C16\nSystem Voltage:          440V\nSymmetrical Fault:       12.787 kA\nAsymmetrical Peak:       12.787 kA\nLine-to-Ground Fault:    9.114 kA\nX/R Ratio:               1.61\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        12.787 kA (symmetrical)\nMinimum Rating Required: 16 kA (125% of fault per NEC 110.9)\nRecommended Standard:    18 kA @ 440V\nSafety Margin:           40.8% ✅ Good\nMomentary Rating:        46.8 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 12.8 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    18 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   19.2 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   10.9 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  12.8 kA\nRequired Bus Bracing:    16 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               8.18e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 16.0 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"12.787 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:51:38 UTC",
          "arcFlash": null
        },
        "motorContribution": null,
        "loadFlow": {
          "busId": "BUS-1762332194119-q8vq0w1bx",
          "busName": "SH1-C16",
          "busVoltage": 440,
          "totalLoad": 443.65,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "SH1-C16",
                "current": 443.65,
                "powerKVA": 338.10670994229025
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 443.65,
            "totalPowerKVA": 338.10670994229025,
            "totalPowerKW": 294.1528376497925,
            "powerFactor": 0.87,
            "connectedCurrent": 443.65
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "SH1-C16",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:51:38 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH1-C16 (SH1-C16)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 SH1-C16 (SH1-C16) - 440V\n  💡 Direct Load: 443.65 A (338.11 kVA)\n  ├─ 📊 Subtotal: 443.65 A (338.11 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT SH1-C16\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      443.65 A\nTotal Apparent Power:    338.11 kVA\nTotal Active Power:      294.15 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       443.65       338.11       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              443.65       338.11            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 443.65A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (443.65A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:51:38 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 443.65,
          "demandLoad": 377.10249999999996,
          "diversityLoad": 377.10249999999996,
          "demandSummary": {
            "connectedCurrent": 443.65,
            "connectedPowerKVA": 338.10670994229025,
            "demandCurrent": 377.10249999999996,
            "demandPowerKVA": 287.39070345094666,
            "diversityCurrent": 377.10249999999996,
            "diversityPowerKVA": 287.39070345094666,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       SH1-C16\nBus Voltage:               440V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            443.65 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               377.10 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           377.10 A = 443.65 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nDiversity Load:            377.10 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           377.10 A = 377.10 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           338.11 kVA\nDemand Power:              287.39 kVA\nDiversity Power:           287.39 kVA\n\nPower Reduction:           50.72 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762332194119-q8vq0w1bx",
          "busName": "SH1-C16",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 428.8680555572821,
          "nominalLoadVoltage": 440,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 239.33966360240467,
              "dropVolts": 1.8674398537193608,
              "dropPercent": 0.014147271619086068,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.132560146281
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV-DS05-01",
              "name": "C-13k2-EHV-DS05-01 COPPER - 1253ft",
              "length": 1253,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS05",
              "current": 110.58733333333333,
              "dropVolts": 17.692706304051274,
              "dropPercent": 0.13403565381857027,
              "severity": "LOW",
              "resistance": 0.07847755142500001,
              "reactance": 0.048867,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.132560146281,
              "voltageAfterDrop": 13180.43985384223
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS05-LCA1-01",
              "name": "C-13k2-DS05-LCA1-01 COPPER - 35ft",
              "length": 35,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS05",
              "toBus": "LCA1-1",
              "current": 42.68733333333333,
              "dropVolts": 0.262043440223466,
              "dropPercent": 0.0019851775774505,
              "severity": "LOW",
              "resistance": 0.0032604981500000004,
              "reactance": 0.001435,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13180.43985384223,
              "voltageAfterDrop": 13180.177810402007
            },
            {
              "step": 4,
              "type": "transformer",
              "tag": "XFMR6",
              "name": "XFMR6 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 450.99999999999994,
              "tapSetting": 2.5,
              "impedance": 4,
              "fromBus": "LCA1-1",
              "toBus": "LCA1-4",
              "primaryCurrent": 42.68733333333333,
              "secondaryCurrent": 1280.62,
              "current": 1280.62,
              "dropVolts": 12.86602545461657,
              "dropPercent": 2.9240966942310385,
              "severity": "MEDIUM",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 97.59635182830962,
              "voltageLevel": 440,
              "voltageBeforeDrop": 450.3227418554019,
              "voltageAfterDrop": 437.4567164007853
            },
            {
              "step": 5,
              "type": "cable",
              "tag": "C-440-LCA14-SH1C16-01",
              "name": "C-440-LCA14-SH1C16-01 COPPER (2×) - 496.23ft",
              "length": 496.23,
              "size": "500",
              "material": "copper",
              "parallel": 2,
              "fromBus": "LCA1-4",
              "toBus": "SH1-C16",
              "current": 443.65,
              "dropVolts": 8.588660843503206,
              "dropPercent": 1.951968373523456,
              "severity": "LOW",
              "resistance": 0.007785022477050002,
              "reactance": 0.00893214,
              "voltageLevel": 440,
              "voltageBeforeDrop": 437.4567164007853,
              "voltageAfterDrop": 428.8680555572821
            }
          ],
          "totalDropVolts": 11.131944442717895,
          "totalDropPercent": 2.5299873733449765,
          "maxDropPercent": 2.9240966942310385,
          "maxDropComponent": {
            "step": 4,
            "name": "XFMR6 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "EXCELLENT"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:51:38 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH1-C16 (SH1-C16)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        239.34 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 239.34 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.867 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.87 V (0.014%)\n   Voltage After:   13198.13 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        110.59 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 110.59 × (0.078478×0.870 + 0.048867×0.493)\nΔV = 17.693 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.13 V\n   Voltage Drop:    17.69 V (0.134%)\n   Voltage After:   13180.44 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS05-LCA1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-LCA1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS05\nTo Bus:              LCA1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        42.69 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 42.69 × (0.003260×0.870 + 0.001435×0.493)\nΔV = 0.262 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13180.44 V\n   Voltage Drop:    0.26 V (0.002%)\n   Voltage After:   13180.18 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 4: TRANSFORMER - XFMR6\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR6\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCA1-1\nTo Bus:              LCA1-4\n\n⚙️ TAP SETTING: +2.5%\n   Adjusted Secondary: 451.00V\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13180.18 V\n   Current:          42.69 A\n\nSECONDARY SIDE (440V):\n   Current:          1280.62 A\n   Full Load:        1312.16 A\n   Loading:          97.6% ⚠️\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 1280.62 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 12.866 V (2.924%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13180.18 V\n   Ideal secondary:     439.34 V\n   With tap:            450.32 V\n   After drop:          437.46 V\n   Status:              ℹ️ MEDIUM\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 5: CABLE - C-440-LCA14-SH1C16-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCA14-SH1C16-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              496.23 ft\nFrom Bus:            LCA1-4\nTo Bus:              SH1-C16\nVoltage Level:       440V\nTemperature:         75°C\nParallel Config:     2 cables (current per cable: 221.82A)\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\nParallel Configuration:\n   R = 0.000031 / 2 = 0.000016 Ω/1000ft\n   X = 0.000036 / 2 = 0.000018 Ω/1000ft\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        443.65 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 443.65 × (0.007785×0.870 + 0.008932×0.493)\nΔV = 8.589 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  437.46 V\n   Voltage Drop:    8.59 V (1.952%)\n   Voltage After:   428.87 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    440.00 V\nActual Voltage at Load:  428.87 V (97.47%)\nTotal Voltage Drop:      11.13 V (2.530%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.13     1.87          1.87\nCable 2 (C-13k2-EHV-DS05-01)       13180.44    17.69         19.56\nCable 3 (C-13k2-DS05-LCA1-01)      13180.18     0.26         19.82\nTransformer 4 (XFMR6)                437.46    12.87      12762.54 (Tap: +2.5%)\nCable 5 (C-440-LCA14-SH1C16-01)      428.87     8.59      12771.13\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: EXCELLENT\n────────────────────────────────────────────────────────────────────────────────\n✅ EXCELLENT - Well within all recommended limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ✅\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:51:38 UTC",
          "actualVoltageAtLoad": 428.8680555572821,
          "cumulativeDropVolts": 11.131944442717895,
          "cumulativeDropPercent": 2.5299873733449765
        },
        "arcFlash": {
          "busId": "BUS-1762332194119-q8vq0w1bx",
          "busName": "SH1-C16",
          "voltage": 440,
          "boltedFaultCurrent": 12786.740190302415,
          "arcingCurrent": 10868.729161757052,
          "arcingCurrentKA": 10.868729161757052,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.05320443879339096,
          "arcFlashBoundary": 3.7901449146722026,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:51:38 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH1-C16 (SH1-C16)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        12.787 kA (12787 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        10.869 kA (10869 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(10869) = 4.0362\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.3310\n  Arc Power = 10^3.3310 = 2143.04 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 2143.04 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 2143.04 × 0.033 × 372100 / (457² × 10000)\n  E = 0.05 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.05 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.05 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.05 / 1.2)\n  Db = 18 × 0.2106\n  Db = 3.79 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       3.79 inches (0.32 feet)\n                         96 mm (0.10 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.05 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           SH1-C16                                      │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.05                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:51:38 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         SH1-C16 (SH1-C16)\nVoltage:                     440 V\nBolted Fault Current:        12.787 kA\nArcing Fault Current:        10.869 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.05 cal/cm²\nArc Flash Boundary:          0.32 feet (3.79 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:51:38 UTC",
          "hazardLevel": "Limited"
        },
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.5417794288691425,
        "totalXpu": 0.8715139070391529,
        "totalZpu": 1.0261878189242082,
        "faultCurrents": {
          "threePhaseSym": 12.786740190302414,
          "threePhaseAsym": 12.786844360701632,
          "lineToGround": 9.114055753783902,
          "lineToLine": 11.07331700480189
        },
        "totalImpedance": {
          "magnitude": 0.01986699617437267,
          "resistance": 0.010488849742906599,
          "reactance": 0.016872509240278,
          "angle": 58.132716362487024
        },
        "xrRatio": 1.608613876053334,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241231132-5w7qb6ado",
              "name": "DS05",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762241679501,
              "type": "cable",
              "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241264404-ezufmh2j3",
              "name": "LCA1-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762241831812,
              "type": "cable",
              "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241300804-9md7p7dah",
              "name": "LCA1-4",
              "voltage": 440,
              "type": "distribution"
            },
            "component": {
              "id": 1762241979068,
              "type": "transformer",
              "name": "1000 kVA Transformer (13200V / 440V)"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762332194119-q8vq0w1bx",
              "name": "SH1-C16",
              "voltage": 440,
              "type": "branch"
            },
            "component": {
              "id": 1762332457928,
              "type": "cable",
              "name": "C-440-LCA14-SH1C16-01 - 500 COPPER (2×) - 496.23ft"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:51:38 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762241231132-5w7qb6ado",
            "name": "DS05",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762241679501,
            "type": "cable",
            "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762241264404-ezufmh2j3",
            "name": "LCA1-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762241831812,
            "type": "cable",
            "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762241300804-9md7p7dah",
            "name": "LCA1-4",
            "voltage": 440,
            "type": "distribution"
          },
          "component": {
            "id": 1762241979068,
            "type": "transformer",
            "name": "1000 kVA Transformer (13200V / 440V)"
          }
        },
        {
          "sequence": 5,
          "bus": {
            "id": "BUS-1762332194119-q8vq0w1bx",
            "name": "SH1-C16",
            "voltage": 440,
            "type": "branch"
          },
          "component": {
            "id": 1762332457928,
            "type": "cable",
            "name": "C-440-LCA14-SH1C16-01 - 500 COPPER (2×) - 496.23ft"
          }
        }
      ]
    },
    {
      "id": "BUS-1762332856824-l296fb0gl",
      "name": "SH1-D16",
      "voltage": 440,
      "type": "branch",
      "parentBus": "BUS-1762241300804-9md7p7dah",
      "faultCurrent": 13.509176462842566,
      "asymFaultCurrent": 13.509316115539455,
      "xrRatio": 1.6419880037245598,
      "totalZ": 0.018804559933180573,
      "created": "2025-11-05T08:54:16.824Z",
      "loadCurrent": 453.5,
      "demandFactor": 0.63,
      "diversityFactor": 1,
      "results": {
        "shortCircuit": {
          "faultCurrents": {
            "threePhaseSym": 13.509176462842566,
            "threePhaseAsym": 13.509316115539455,
            "lineToGround": 9.736611043867075,
            "lineToLine": 11.698946816821662
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.018804559933180573,
            "resistance": 0.0097811489510566,
            "reactance": 0.016060529240278,
            "angle": 58.657839300788716
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.04066270920196148,
            "resistance": 0.024170808304748943,
            "reactance": 0.032699051141254286
          },
          "xrRatio": 1.6419880037245598,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241264404-ezufmh2j3",
                "name": "LCA1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762241831812,
                "type": "cable",
                "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241300804-9md7p7dah",
                "name": "LCA1-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762241979068,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762332856824-l296fb0gl",
                "name": "SH1-D16",
                "voltage": 440,
                "type": "branch"
              },
              "component": {
                "id": 1762333030137,
                "type": "cable",
                "name": "C-440-LCA14-SH1D16-01 - 500 COPPER (2×) - 451.12ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.5052246359016839,
            "totalXpu": 0.8295727913366735,
            "totalZpu": 0.9713099139039553,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:57:19 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009478, X_pu = 0.031774\n   Z0: R0_pu = 0.021243, X0_pu = 0.052177\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-LCA1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-LCA1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS05\nTo Bus:              LCA1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009665, X_pu = 0.031856\n   Z0: R0_pu = 0.021804, X0_pu = 0.052424\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: TRANSFORMER - XFMR6\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR6\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCA1-1\nTo Bus:              LCA1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.139660, X_pu = 0.410143\n   Z0: R0_pu = 0.151800, X0_pu = 0.430711\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-440-LCA14-SH1D16-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCA14-SH1D16-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              451.12 ft\nFrom Bus:            LCA1-4\nTo Bus:              SH1-D16\nTemperature:         75°C\nVoltage Level:       440V\nParallel Config:     2 cables (Z ÷ 2)\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 451.12) / 2\n   R = 0.014155 / 2\n   R = 0.007077 Ω\n\n   X = (0.000036 × 451.12) / 2\n   X = 0.016240 / 2\n   X = 0.008120 Ω\n\nSequence Impedances:\n   Z1: R = 0.007077 Ω, X = 0.008120 Ω\n   Z0: R0 = 0.021232 Ω, X0 = 0.024360 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.007077 / 0.019360 = 0.365564 pu\n   X_pu = 0.008120 / 0.019360 = 0.419430 pu\n   R0_pu = 0.021232 / 0.019360 = 1.096692 pu\n   X0_pu = 0.024360 / 0.019360 = 1.258289 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.505225, X_pu = 0.829573\n   Z0: R0_pu = 1.248492, X0_pu = 1.689001\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH1-D16 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.505225 pu\n  X_pu = 0.829573 pu\n  Z_pu = 0.971310 pu\n  X/R Ratio = 1.642\n\nZ0 (Zero Sequence):\n  R0_pu = 1.248492 pu\n  X0_pu = 1.689001 pu\n  Z0_pu = 2.100347 pu\n  Z0/Z1 Ratio = 2.162\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.971310 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.009781 Ω, X = 0.016061 Ω, Z = 0.018805 Ω\n  Z0: R0 = 0.024171 Ω, X0 = 0.032699 Ω, Z0 = 0.040663 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.971310 = 1.029538 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 1.029538 × 13121.60\nI_sc = 13509.18 A\nI_sc = 13.509 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.016061 / (2π × 60 × 0.009781)\nτ = 4.356 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 13.509 kA × 1.0000\nI_asym = 13.509 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.971310 + 0.971310 + 2.100347\nZ_total_pu = 4.042966 pu\n\nI_LG_pu = 3.0 / 4.042966 = 0.742029 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.742029 × 13121.60\nI_LG = 9736.61 A\nI_LG = 9.737 kA\n\n✓ 3-phase fault (13.509 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           13.509 |            13.509\nLine-to-Ground (L-G)          |            9.737 |             9.737\nLine-to-Line (L-L)            |           11.699 |            11.699\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH1-D16\nSystem Voltage:          440V\nSymmetrical Fault:       13.509 kA\nAsymmetrical Peak:       13.509 kA\nLine-to-Ground Fault:    9.737 kA\nX/R Ratio:               1.64\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        13.509 kA (symmetrical)\nMinimum Rating Required: 17 kA (125% of fault per NEC 110.9)\nRecommended Standard:    18 kA @ 440V\nSafety Margin:           33.2% ✅ Good\nMomentary Rating:        46.8 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 13.5 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    18 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   20.3 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   11.7 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  13.5 kA\nRequired Bus Bracing:    17 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               9.12e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 16.9 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"13.509 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:57:19 UTC",
          "arcFlash": null
        },
        "systemFault": {
          "faultCurrents": {
            "threePhaseSym": 13.509176462842566,
            "threePhaseAsym": 13.509316115539455,
            "lineToGround": 9.736611043867075,
            "lineToLine": 11.698946816821662
          },
          "motorContribution": null,
          "totalImpedance": {
            "magnitude": 0.018804559933180573,
            "resistance": 0.0097811489510566,
            "reactance": 0.016060529240278,
            "angle": 58.657839300788716
          },
          "zeroSequenceImpedance": {
            "magnitude": 0.04066270920196148,
            "resistance": 0.024170808304748943,
            "reactance": 0.032699051141254286
          },
          "xrRatio": 1.6419880037245598,
          "method": "Per-Unit",
          "path": [
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222254194-8ybwrda14",
                "name": "MERALCO-CCP",
                "voltage": 13200,
                "type": "source"
              },
              "component": null
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762222402905-q0t8vp7qh",
                "name": "EHV1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762222729067,
                "type": "cable",
                "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241231132-5w7qb6ado",
                "name": "DS05",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762241679501,
                "type": "cable",
                "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241264404-ezufmh2j3",
                "name": "LCA1-1",
                "voltage": 13200,
                "type": "distribution"
              },
              "component": {
                "id": 1762241831812,
                "type": "cable",
                "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762241300804-9md7p7dah",
                "name": "LCA1-4",
                "voltage": 440,
                "type": "distribution"
              },
              "component": {
                "id": 1762241979068,
                "type": "transformer",
                "name": "1000 kVA Transformer (13200V / 440V)"
              }
            },
            {
              "sequence": 0,
              "bus": {
                "id": "BUS-1762332856824-l296fb0gl",
                "name": "SH1-D16",
                "voltage": 440,
                "type": "branch"
              },
              "component": {
                "id": 1762333030137,
                "type": "cable",
                "name": "C-440-LCA14-SH1D16-01 - 500 COPPER (2×) - 451.12ft"
              }
            }
          ],
          "perUnit": {
            "totalRpu": 0.5052246359016839,
            "totalXpu": 0.8295727913366735,
            "totalZpu": 0.9713099139039553,
            "baseKVA": 10000,
            "baseVoltage": 440,
            "baseZ": 0.01936,
            "baseCurrent": 13121.59702703695
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nSHORT CIRCUIT CALCULATION - PER-UNIT METHOD\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:57:19 UTC\nEngineer:            B. P. Faraon\nTemperature:         75°C\nMethod:              Per-Unit System\nSystem Frequency:    60 Hz\nBreaker Contact:     50.00 ms\nMotor Time Point:    3 cycles\n\n📊 PER-UNIT BASE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase kVA:            10000 kVA\nBase Voltage:        440 V\nBase Impedance:      0.019360 Ω\nBase Current:        13121.60 A\n\n📖 METHODOLOGY NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Per-unit method automatically handles voltage level changes\n• Transformer ratios built into per-unit conversion\n• Zero sequence (Z0) tracked for line-to-ground faults\n• Component tags shown for full traceability\n• From/To bus connections displayed\n• All impedances normalized to common 10000 kVA base\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 1: SOURCE BUS IMPEDANCE\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 SOURCE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus Tag:             MERALCO-CCP\nBus Name:            MERALCO-CCP\nBus Type:            SOURCE\nVoltage Level:       13200 V\nAvailable Fault:     15.00 kA\nX/R Ratio:           6\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nFormula:             Z_source = V_LL / (√3 × I_sc)\n\nStep-by-Step:\n   Z = 13200 / (1.7321 × 15000)\n   Z = 13200 / 25980.76\n   Z = 0.508068 Ω\n\nComponent Separation (X/R = 6):\n   R = Z / √(1 + (X/R)²) = 0.083526 Ω\n   X = R × (X/R) = 0.501155 Ω\n\nPositive Sequence (Z1):\n   R1 = 0.083526 Ω\n   X1 = 0.501155 Ω\n\nZero Sequence (Z0 = 1.5× Z1):\n   R0 = 0.125289 Ω\n   X0 = 0.751733 Ω\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Formula:          Z_base = V² / S_base\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Conversion:\n   Formula:          Z_pu = Z_ohms / Z_base\n   R_pu = 0.083526 / 17.424000 = 0.004794 pu\n   X_pu = 0.501155 / 17.424000 = 0.028762 pu\n   R0_pu = 0.125289 / 17.424000 = 0.007191 pu\n   X0_pu = 0.751733 / 17.424000 = 0.043144 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004794, X_pu = 0.028762\n   Z0: R0_pu = 0.007191, X0_pu = 0.043144\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 2: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 100) / 1\n   R = 0.003138 / 1\n   R = 0.003138 Ω\n\n   X = (0.000036 × 100) / 1\n   X = 0.003600 / 1\n   X = 0.003600 Ω\n\nSequence Impedances:\n   Z1: R = 0.003138 Ω, X = 0.003600 Ω\n   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003138 / 17.424000 = 0.000180 pu\n   X_pu = 0.003600 / 17.424000 = 0.000207 pu\n   R0_pu = 0.009413 / 17.424000 = 0.000540 pu\n   X0_pu = 0.010800 / 17.424000 = 0.000620 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.004974, X_pu = 0.028969\n   Z0: R0_pu = 0.007731, X0_pu = 0.043763\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 3: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000051 × 1.2162\n   R_corrected = 0.000063 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000063 × 1253) / 1\n   R = 0.078478 / 1\n   R = 0.078478 Ω\n\n   X = (0.000039 × 1253) / 1\n   X = 0.048867 / 1\n   X = 0.048867 Ω\n\nSequence Impedances:\n   Z1: R = 0.078478 Ω, X = 0.048867 Ω\n   Z0: R0 = 0.235433 Ω, X0 = 0.146601 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.078478 / 17.424000 = 0.004504 pu\n   X_pu = 0.048867 / 17.424000 = 0.002805 pu\n   R0_pu = 0.235433 / 17.424000 = 0.013512 pu\n   X0_pu = 0.146601 / 17.424000 = 0.008414 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009478, X_pu = 0.031774\n   Z0: R0_pu = 0.021243, X0_pu = 0.052177\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 4: CABLE - C-13k2-DS05-LCA1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-LCA1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS05\nTo Bus:              LCA1-1\nTemperature:         75°C\nVoltage Level:       13200V\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000077 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000077 × 1.2162\n   R_corrected = 0.000093 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000093 × 35) / 1\n   R = 0.003260 / 1\n   R = 0.003260 Ω\n\n   X = (0.000041 × 35) / 1\n   X = 0.001435 / 1\n   X = 0.001435 Ω\n\nSequence Impedances:\n   Z1: R = 0.003260 Ω, X = 0.001435 Ω\n   Z0: R0 = 0.009781 Ω, X0 = 0.004305 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 13200V:\n   Z_base = (13200)² / (10000 × 1000)\n   Z_base = 174240000 / 10000000\n   Z_base = 17.424000 Ω\n\nPer-Unit Values:\n   R_pu = 0.003260 / 17.424000 = 0.000187 pu\n   X_pu = 0.001435 / 17.424000 = 0.000082 pu\n   R0_pu = 0.009781 / 17.424000 = 0.000561 pu\n   X0_pu = 0.004305 / 17.424000 = 0.000247 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.009665, X_pu = 0.031856\n   Z0: R0_pu = 0.021804, X0_pu = 0.052424\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 5: TRANSFORMER - XFMR6\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR6\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nPrimary Voltage:     13200 V\nSecondary Voltage:   440 V\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCA1-1\nTo Bus:              LCA1-4\n\n📐 PER-UNIT CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nTransformer Impedance on Own Base:\n   Z%_own = 4% = 0.040000 pu\n\nComponent Separation (X/R = 2.91):\n   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu\n   X_pu = R_pu × (X/R) = 0.037829 pu\n\nBase Conversion (1000 kVA → 10000 kVA):\n   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)\n   Conversion:       10.0000 = 10000 / 1000\n   R_pu = 0.013000 × 10.0000 = 0.129996 pu\n   X_pu = 0.037829 × 10.0000 = 0.378287 pu\n\n📊 FINAL PER-UNIT IMPEDANCES\n────────────────────────────────────────────────────────────────────────────────\nPositive Sequence (Z1):\n   R_pu = 0.129996 pu\n   X_pu = 0.378287 pu\n\nZero Sequence (Z0 = 1× Z1):\n   R0_pu = 0.129996 pu\n   X0_pu = 0.378287 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.139660, X_pu = 0.410143\n   Z0: R0_pu = 0.151800, X0_pu = 0.430711\n\n\n════════════════════════════════════════════════════════════════════════════════\nSTEP 6: CABLE - C-440-LCA14-SH1D16-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCA14-SH1D16-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              451.12 ft\nFrom Bus:            LCA1-4\nTo Bus:              SH1-D16\nTemperature:         75°C\nVoltage Level:       440V\nParallel Config:     2 cables (Z ÷ 2)\n\n📐 IMPEDANCE CALCULATION (OHMIC)\n────────────────────────────────────────────────────────────────────────────────\nBase Values (per 1000 ft at 20°C):\n   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000026 × 1.2162\n   R_corrected = 0.000031 Ω/1000ft\n\nCable Impedance:\n   Formula:          Z = (Z_per_1000ft × Length) / Parallel\n   R = (0.000031 × 451.12) / 2\n   R = 0.014155 / 2\n   R = 0.007077 Ω\n\n   X = (0.000036 × 451.12) / 2\n   X = 0.016240 / 2\n   X = 0.008120 Ω\n\nSequence Impedances:\n   Z1: R = 0.007077 Ω, X = 0.008120 Ω\n   Z0: R0 = 0.021232 Ω, X0 = 0.024360 Ω (3× Z1)\n\n📊 CONVERSION TO PER-UNIT\n────────────────────────────────────────────────────────────────────────────────\nBase Impedance at 440V:\n   Z_base = (440)² / (10000 × 1000)\n   Z_base = 193600 / 10000000\n   Z_base = 0.019360 Ω\n\nPer-Unit Values:\n   R_pu = 0.007077 / 0.019360 = 0.365564 pu\n   X_pu = 0.008120 / 0.019360 = 0.419430 pu\n   R0_pu = 0.021232 / 0.019360 = 1.096692 pu\n   X0_pu = 0.024360 / 0.019360 = 1.258289 pu\n\n✅ RUNNING TOTALS (Per-Unit)\n────────────────────────────────────────────────────────────────────────────────\n   Z1: R_pu = 0.505225, X_pu = 0.829573\n   Z0: R0_pu = 1.248492, X0_pu = 1.689001\n\n\n\nℹ️  No motor contribution (no motors connected to this bus)\n\n\n================================================================================\nFINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)\n================================================================================\n\nTarget Bus: SH1-D16 (440V)\n\nTotal System Impedance (Per-Unit):\n--------------------------------------------------------------------------------\nZ1 (Positive Sequence):\n  R_pu = 0.505225 pu\n  X_pu = 0.829573 pu\n  Z_pu = 0.971310 pu\n  X/R Ratio = 1.642\n\nZ0 (Zero Sequence):\n  R0_pu = 1.248492 pu\n  X0_pu = 1.689001 pu\n  Z0_pu = 2.100347 pu\n  Z0/Z1 Ratio = 2.162\n\nZ2 (Negative Sequence):\n  Z2_pu ≈ Z1_pu = 0.971310 pu\n\nTotal System Impedance (Ohmic Equivalent):\n  Z1: R = 0.009781 Ω, X = 0.016061 Ω, Z = 0.018805 Ω\n  Z0: R0 = 0.024171 Ω, X0 = 0.032699 Ω, Z0 = 0.040663 Ω\n\n════════════════════════════════════════════════════════════════════════════════\nTHREE-PHASE SYMMETRICAL FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2 (Per-Unit Method):\n\nPer-Unit Calculation:\nI_pu = V_pu / Z_pu = 1.0 / 0.971310 = 1.029538 pu\n\nConversion to Actual Current:\nI_actual = I_pu × I_base\nI_actual = 1.029538 × 13121.60\nI_sc = 13509.18 A\nI_sc = 13.509 kA\n\n════════════════════════════════════════════════════════════════════════════════\nASYMMETRICAL (PEAK) FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.2.3 and ANSI C37.010:\n\nDC Time Constant:\nτ = X/(ωR) = 0.016061 / (2π × 60 × 0.009781)\nτ = 4.356 ms\n\nDC Offset Multiplier:\nK = √(1 + 2e^(-t/τ))\nwhere t = 50.00 ms\nK = 1.0000\n\nAsymmetrical Current:\nI_asym = 13.509 kA × 1.0000\nI_asym = 13.509 kA\n\n════════════════════════════════════════════════════════════════════════════════\nLINE-TO-GROUND FAULT CURRENT\n════════════════════════════════════════════════════════════════════════════════\nPer IEEE 141 Section 5.4 (Per-Unit Method):\n\nFormula:\nI_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)\n\nPer-Unit Calculation:\nV_pu = 1.0 pu (at fault point)\nZ_total_pu = Z1_pu + Z2_pu + Z0_pu\nZ_total_pu = 0.971310 + 0.971310 + 2.100347\nZ_total_pu = 4.042966 pu\n\nI_LG_pu = 3.0 / 4.042966 = 0.742029 pu\n\nConversion to Actual Current:\nI_LG = I_LG_pu × I_base\nI_LG = 0.742029 × 13121.60\nI_LG = 9736.61 A\nI_LG = 9.737 kA\n\n✓ 3-phase fault (13.509 kA) is limiting case.\n\n════════════════════════════════════════════════════════════════════════════════\nFAULT CURRENT SUMMARY\n════════════════════════════════════════════════════════════════════════════════\nFault Type                    | Symmetrical (kA) | Asymmetrical (kA)\n--------------------------------------------------------------------------------\nThree-Phase (L-L-L)           |           13.509 |            13.509\nLine-to-Ground (L-G)          |            9.737 |             9.737\nLine-to-Line (L-L)            |           11.699 |            11.699\n================================================================================\n\nPER-UNIT SYSTEM ADVANTAGES:\n  ✓ Voltage level changes handled automatically\n  ✓ Transformer ratios built into per-unit conversion\n  ✓ Easy parallel/series impedance combinations\n  ✓ Standard for multi-voltage level systems\n  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked\n\nStandards Compliance:\n✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies\n✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems\n✓ ANSI C37.010 - AC High-Voltage Circuit Breakers\n✓ NEC Article 110.24 - Available Fault Current\n✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems\n\n\n════════════════════════════════════════════════════════════════════════════════\nPROTECTION DEVICE REQUIREMENTS & RECOMMENDATIONS\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATED FAULT CURRENTS\n────────────────────────────────────────────────────────────────────────────────\nTarget Bus:              SH1-D16\nSystem Voltage:          440V\nSymmetrical Fault:       13.509 kA\nAsymmetrical Peak:       13.509 kA\nLine-to-Ground Fault:    9.737 kA\nX/R Ratio:               1.64\n\n🔧 CIRCUIT BREAKER RECOMMENDATIONS (Per ANSI C37.010 & IEEE 141)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nCalculated Fault:        13.509 kA (symmetrical)\nMinimum Rating Required: 17 kA (125% of fault per NEC 110.9)\nRecommended Standard:    18 kA @ 440V\nSafety Margin:           33.2% ✅ Good\nMomentary Rating:        46.8 kA peak (2.6× for 440V)\n\n🏭 MANUFACTURER RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\n\nABB - Tmax XT \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 320A, 400A, 630A, 800A, 1000A, 1250A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Electronic trip\n      • Communication ready\n      • High breaking capacity\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nABB - Emax 2 \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • Air circuit breaker\n      • Ekip electronic trip units\n      • Drawout/Fixed\n   Country of Origin:   Switzerland/Sweden\n   Standards:           UL, IEC 60947\n\nSchneider Electric - ComPacT NSX 💰 BEST VALUE\n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 160A, 250A, 400A, 630A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Micrologic trip units\n      • Modular\n      • IoT ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nSchneider Electric - Masterpact MTZ 💰 BEST VALUE\n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 2500A, 3200A, 4000A, 5000A, 6300A\n   Cost Tier:           Mid-Range (Balanced performance and cost)\n   Lead Time:           6-8 weeks\n   Warranty:            Extended (2-3 years)\n   Key Features:\n      • Air circuit breaker\n      • Micrologic X\n      • EcoStruxure ready\n   Country of Origin:   France\n   Standards:           UL, IEC 60947\n\nEaton - Series G \n   Type:                MCCB\n   Interrupting Rating: 18 kA @ 600V\n   Available Frames:    125A, 250A, 400A, 600A, 800A, 1200A, 1600A, 2000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Thermal-magnetic\n      • Electronic\n      • UL listed\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nEaton - Magnum DS \n   Type:                LVPCB\n   Interrupting Rating: 65 kA @ 635V\n   Available Frames:    800A, 1600A, 2000A, 3000A, 4000A, 5000A, 6000A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Digitrip RMS\n      • Low profile\n      • High efficiency\n   Country of Origin:   USA/Ireland\n   Standards:           UL, IEC 60947\n\nSiemens - 3VA Molded Case \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic\n      • Communication capable\n      • High performance\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nSiemens - 3WL Air Circuit Breaker \n   Type:                LVPCB\n   Interrupting Rating: 50 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Premium (High-end features and performance)\n   Lead Time:           8-12 weeks\n   Warranty:            Premium (3-5 years)\n   Key Features:\n      • ETU electronic trip\n      • Energy meters\n      • SENTRON\n   Country of Origin:   Germany\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - Susol MCCB \n   Type:                MCCB\n   Interrupting Rating: 25 kA @ 690V\n   Available Frames:    100A, 125A, 160A, 250A, 400A, 630A, 800A, 1000A, 1600A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Economic\n      • Reliable\n      • IEC certified\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\nLS Electric Co. - AMAX ACB \n   Type:                LVPCB\n   Interrupting Rating: 42 kA @ 690V\n   Available Frames:    800A, 1000A, 1600A, 2000A, 3200A, 4000A, 6300A\n   Cost Tier:           Budget-Friendly (Cost-effective solutions for standard applications)\n   Lead Time:           4-6 weeks\n   Warranty:            Standard (1-2 years)\n   Key Features:\n      • Air circuit breaker\n      • Digital trip\n      • Cost effective\n   Country of Origin:   South Korea\n   Standards:           UL, IEC 60947\n\n📏 FRAME SIZE SELECTION GUIDANCE\n────────────────────────────────────────────────────────────────────────────────\nBased on 440V system characteristics:\n\nRecommended Frame Sizes:\n   • 800A frame:   For loads 500-640A (consider load + 25% future)\n   • 1000A frame:  For loads 640-800A\n   • 1200A frame:  For loads 800-960A\n   • 1600A frame:  For loads 960-1280A\n\nBreaker Type Selection:\n   • MCCB (Molded Case):  Up to 1200A, compact, economical\n   • ICCB (Insulated Case): 800-2500A, enhanced features\n   • LVPCB (Power Breaker): 800-6300A, highest performance\n\n⚙️  TRIP UNIT RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nFor 13.5 kA fault current:\n   • Electronic trip units recommended for:\n      - Precise coordination\n      - Communication/monitoring capability\n      - Ground fault protection\n      - Energy metering\n   • Thermal-magnetic acceptable for:\n      - Simple applications\n      - Budget constraints\n      - No monitoring requirements\n\n⚡ FUSE RECOMMENDATIONS (Per NEC Article 240)\n════════════════════════════════════════════════════════════════════════════════\n\n📊 MINIMUM REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nMinimum Interrupting:    18 kAIC @ 440V\nVoltage Class:           600V\n\n🔌 FUSE CLASS SELECTION\n────────────────────────────────────────────────────────────────────────────────\n\nClass J:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Fast acting, UL listed\n   Applications:          Motor circuits, Feeder protection\n   Cost:                  Mid-range\n\nClass L:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         601-6000A\n   Features:              Current limiting, Time delay, Bolt-on\n   Applications:          Large feeders, Service entrance\n   Cost:                  Higher\n\nClass RK1:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Current limiting, Dual element, Time delay\n   Applications:          Motor circuits, Transformer protection\n   Cost:                  Mid-range\n\nClass RK5:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-600A\n   Features:              Standard, Time delay, Economic\n   Applications:          General purpose, Lighting circuits\n   Cost:                  Budget\n\nClass T:\n   Interrupting Capacity: 200 kAIC\n   Voltage Rating:        600V\n   Current Range:         0.5-1200A\n   Features:              Very fast, Current limiting, Compact\n   Applications:          Semiconductor protection, Motor control\n   Cost:                  Budget\n\n💡 FUSE SELECTION TIPS\n────────────────────────────────────────────────────────────────────────────────\n• Class RK1 or J: Best for motor circuits (time-delay + current limiting)\n• Class L: Required for currents above 600A\n• Class T: Very fast, use for sensitive electronics\n• Current limiting fuses reduce let-through I²t (less damage)\n• Consider Class J for best cost/performance balance\n\n🛡️  PROTECTIVE RELAY SETTINGS (Per IEEE C37.2)\n════════════════════════════════════════════════════════════════════════════════\n\nDevice 50 - Instantaneous Overcurrent:\n   Purpose:              Fast fault clearing\n   Setting Guideline:    1.25 to 1.5× maximum fault current\n   Recommended Pickup:   20.3 kA\n   Coordination:         Set above downstream device maximum clearing\n\nDevice 51 - Time Overcurrent:\n   Purpose:              Overload and backup protection\n   Setting Guideline:    1.05 to 1.25× maximum load current\n   Coordination:         Coordinate time-current curves with adjacent devices\n\nDevice 50G - Instantaneous Ground Fault:\n   Purpose:              Fast ground fault clearing\n   Setting Guideline:    1.1 to 1.3× maximum ground fault\n   Recommended Pickup:   11.7 kA\n   Coordination:         Per NEC 230.95 for services\n\nDevice 51G - Time Ground Fault:\n   Purpose:              Ground fault backup\n   Setting Guideline:    0.1 to 0.5× phase pickup\n   Coordination:         Sensitive ground fault detection\n\n⚙️  RELAY COORDINATION NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Perform detailed coordination study per IEEE 242 (Buff Book)\n• Use time-current curve software for verification\n• Maintain minimum 0.3s separation between devices\n• Consider future expansion in settings\n• Document all settings and coordination rationale\n\n📊 EQUIPMENT WITHSTAND REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n🔩 BUS BRACING & SUPPORT STRUCTURES\n────────────────────────────────────────────────────────────────────────────────\nMomentary Peak Current:  13.5 kA\nRequired Bus Bracing:    17 kA peak (125% safety factor)\nRecommended Standards:   30 kA, 42 kA, 50 kA, 65 kA, 85 kA, 100 kA, 125 kA, 150 kA, 200 kA\nMechanical Force:        F = 2.04 × I² × 10⁻⁷ × L/S lbs (per IEEE 605)\n   Where: I = peak current (A)\n          L = bus length (inches)\n          S = spacing between phases (inches)\n\n🔌 CONDUCTOR SHORT-CIRCUIT WITHSTAND\n────────────────────────────────────────────────────────────────────────────────\nFault Duration:          50 ms (breaker opening time)\nI²t Value:               9.12e+6 A²·s\nPer NEC 110.10:          Verify conductor withstand capability\nPer IEEE 242:            I²t = K² × A² (K = material constant, A = area)\n   Copper K = 0.0297 for 75°C to 250°C rise\n   Aluminum K = 0.0125 for 75°C to 250°C rise\n\n⚠️  VERIFICATION REQUIRED\n────────────────────────────────────────────────────────────────────────────────\n☐ Bus bar material and cross-section adequate\n☐ Support insulator ratings verified\n☐ Bolted connections torqued to specification\n☐ Phase spacing per NEMA/ANSI standards\n☐ Conductor ampacity with fault current consideration\n\n💰 COST COMPARISON & VALUE ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📈 RELATIVE COST BREAKDOWN (Indexed to Budget Tier = 1.0)\n────────────────────────────────────────────────────────────────────────────────\n\n1. Eaton Series G\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n2. Eaton Magnum DS\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n3. LS Electric Co. Susol MCCB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n4. LS Electric Co. AMAX ACB\n   Cost Index:    ██████████ 1.00×\n   Cost Tier:     Budget-Friendly\n   Lead Time:     4-6 weeks\n   Warranty:      Standard (1-2 years)\n   Features:      3 advanced features\n\n5. Schneider Electric ComPacT NSX\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n6. Schneider Electric Masterpact MTZ\n   Cost Index:    █████████████ 1.30×\n   Cost Tier:     Mid-Range\n   Lead Time:     6-8 weeks\n   Warranty:      Extended (2-3 years)\n   Features:      3 advanced features\n\n7. ABB Tmax XT\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n8. ABB Emax 2\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n9. Siemens 3VA Molded Case\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n10. Siemens 3WL Air Circuit Breaker\n   Cost Index:    ████████████████ 1.60×\n   Cost Tier:     Premium\n   Lead Time:     8-12 weeks\n   Warranty:      Premium (3-5 years)\n   Features:      3 advanced features\n\n💡 VALUE RECOMMENDATIONS\n────────────────────────────────────────────────────────────────────────────────\nBest Budget Choice:      Eaton Series G\n   • Lowest initial cost\n   • Good for simple applications\n   • Standard features adequate\n\nBest Value Choice:       Schneider Electric ComPacT NSX\n   • Balanced cost/performance\n   • Enhanced features\n   • Better support/warranty\n\nPremium Choice:          ABB Tmax XT\n   • Maximum features\n   • Best monitoring/communication\n   • Longest warranty\n   • Recommended for critical applications\n\n📊 TOTAL COST OF OWNERSHIP FACTORS\n────────────────────────────────────────────────────────────────────────────────\nConsider beyond initial purchase price:\n   • Installation labor (premium devices may reduce labor)\n   • Maintenance costs (frequency and complexity)\n   • Downtime costs (reliability impacts)\n   • Energy efficiency (electronic trips can monitor/optimize)\n   • Spare parts availability\n   • Technical support quality\n   • Warranty coverage and response time\n\n✅ STANDARDS COMPLIANCE CHECKLIST\n════════════════════════════════════════════════════════════════════════════════\n\n📋 NEC (NFPA 70) REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ 110.9:  Interrupting rating ≥ 16.9 kA\n☐ 110.10: Equipment withstand rating adequate for fault current\n☐ 110.24: Available fault current marking required\n           \"13.509 kA available @ 440V\"\n☐ 230.95: Ground-fault protection required for solidly grounded\n           wye services >150V to ground, >1000A rating\n☐ 240.4:  Overcurrent protection per conductor ampacity\n☐ 240.13: Ground-fault protection of equipment coordination\n\n📋 IEEE STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ IEEE 141 (Red Book): Short-circuit study performed\n☐ IEEE 242 (Buff Book): Coordination study completed\n☐ IEEE 399 (Brown Book): Power system analysis documented\n☐ IEEE 1584: Arc flash hazard analysis (if required)\n\n📋 ANSI/UL STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n☐ ANSI C37.010: Circuit breaker ratings verified\n☐ UL 489: Molded case circuit breakers listed\n☐ UL 1066: Low voltage AC/DC power circuit breakers\n☐ UL 248: Low voltage fuses (if applicable)\n\n📋 DOCUMENTATION REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\n☐ Short-circuit calculation report (this document)\n☐ Time-current coordination curves\n☐ Single-line diagram with device ratings\n☐ Protection device settings record\n☐ Equipment nameplate data sheets\n☐ Field testing and commissioning reports\n☐ As-built drawings and specifications\n\n⚠️  IMPORTANT NOTES & DISCLAIMERS\n════════════════════════════════════════════════════════════════════════════════\n\n📌 GENERAL NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. Device ratings shown are MINIMUM requirements per calculations\n2. Final selection must consider:\n   • Load current and continuous rating requirements\n   • Coordination with upstream and downstream devices\n   • Available physical space and mounting arrangements\n   • Environmental conditions (temperature, humidity, altitude)\n   • Future expansion plans (NEC requires 125% for continuous loads)\n   • Budget constraints and total cost of ownership\n   • Maintenance capabilities and spare parts availability\n\n3. Coordination study REQUIRED per IEEE 242:\n   • Plot time-current curves for all series protective devices\n   • Verify selective coordination (if required by code)\n   • Maintain minimum 0.3 second separation\n   • Document coordination rationale and settings\n\n4. Equipment testing and verification:\n   • Factory acceptance testing (FAT) recommended for critical equipment\n   • Site acceptance testing (SAT) required before energization\n   • Protective device settings must be verified by testing\n   • Periodic testing per NETA standards recommended\n\n5. Arc flash hazard analysis:\n   • Perform per IEEE 1584 if equipment >240V\n   • Label equipment with arc flash boundary and PPE requirements\n   • Update study after any system changes\n   • Train personnel on arc flash hazards\n\n📌 MANUFACTURER-SPECIFIC NOTES\n────────────────────────────────────────────────────────────────────────────────\n• Verify availability and lead times before specifying\n• Request manufacturer coordination assistance for critical applications\n• Confirm ratings with manufacturer data sheets (not catalog ratings)\n• Consider standardization on single manufacturer for spare parts\n• Verify service and technical support availability in your region\n\n📌 COST CONSIDERATIONS\n────────────────────────────────────────────────────────────────────────────────\n• Cost indices shown are relative, not absolute prices\n• Actual pricing varies by:\n   - Project size and volume discounts\n   - Regional availability and logistics\n   - Currency exchange rates (imported equipment)\n   - Market conditions and supply chain\n   - Customization and engineering requirements\n• Request formal quotes from distributors for budget accuracy\n• Consider total cost of ownership, not just purchase price\n\n📌 LEGAL DISCLAIMER\n────────────────────────────────────────────────────────────────────────────────\nThis protection device recommendation is based on calculated fault currents\nand standard industry practices. Final equipment selection and settings must\nbe performed by qualified electrical engineers and verified per applicable\ncodes and standards. The author and software assume no liability for\nequipment selection, installation, or operation. Always consult:\n   • Licensed professional electrical engineer\n   • Equipment manufacturer technical support\n   • Authority having jurisdiction (AHJ)\n   • Applicable national and local electrical codes\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF PROTECTION DEVICE REQUIREMENTS\n════════════════════════════════════════════════════════════════════════════════\n\n",
          "calculationDate": "2025-11-05 16:57:19 UTC",
          "arcFlash": null
        },
        "motorContribution": null,
        "loadFlow": {
          "busId": "BUS-1762332856824-l296fb0gl",
          "busName": "SH1-D16",
          "busVoltage": 440,
          "totalLoad": 453.5,
          "breakdown": {
            "motors": [],
            "transformers": [],
            "cables": [],
            "directLoads": [
              {
                "bus": "SH1-D16",
                "current": 453.5,
                "powerKVA": 345.61341814229377
              }
            ],
            "generators": []
          },
          "summary": {
            "totalCurrent": 453.5,
            "totalPowerKVA": 345.61341814229377,
            "totalPowerKW": 300.6836737837956,
            "powerFactor": 0.87,
            "connectedCurrent": 453.5
          },
          "pathTrace": [
            {
              "depth": 0,
              "bus": "SH1-D16",
              "voltage": 440,
              "loads": []
            }
          ],
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:57:19 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH1-D16 (SH1-D16)\nBus Voltage:         440V\nPower Factor:        0.87\nMethod:              Recursive Downstream Load Traversal\n\n📖 CALCULATION METHODOLOGY\n────────────────────────────────────────────────────────────────────────────────\n• Traces all downstream components from target bus\n• Calculates load at each voltage level\n• Refers transformer secondary loads to primary side\n• Sums total current and power requirements\n• Component tags displayed for full traceability\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW TRAVERSAL\n════════════════════════════════════════════════════════════════════════════════\n\n📍 SH1-D16 (SH1-D16) - 440V\n  💡 Direct Load: 453.50 A (345.61 kVA)\n  ├─ 📊 Subtotal: 453.50 A (345.61 kVA)\n\n════════════════════════════════════════════════════════════════════════════════\nLOAD FLOW SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 TOTAL LOAD AT SH1-D16\n────────────────────────────────────────────────────────────────────────────────\nTotal Load Current:      453.50 A\nTotal Apparent Power:    345.61 kVA\nTotal Active Power:      300.68 kW\nPower Factor:            0.87\nComponents Analyzed:     0\n\n📋 BREAKDOWN BY COMPONENT TYPE (AT 440V LEVEL)\n────────────────────────────────────────────────────────────────────────────────\nType          Count  Current (A)  Power (kVA)  Percentage  Note\n────────────────────────────────────────────────────────────────────────────────\nDirect Load       1       453.50       345.61       100.0%  At this bus\n────────────────────────────────────────────────────────────────────────────────\nTOTAL AT 440V              453.50       345.61            100.0%\n────────────────────────────────────────────────────────────────────────────────\n\nℹ️ Note:\n   • Direct load of 453.50A is specified at this bus (440V)\n   • Cables convey power but are not loads (not counted in percentages)\n   • Transformers show primary current (reflected from secondary loads)\n   • Total represents all downstream loads referred to 440V\n   • Percentages are of ACTUAL consumed load (453.50A)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF LOAD FLOW CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:57:19 UTC",
          "demandFactorsApplied": true,
          "connectedLoad": 453.5,
          "demandLoad": 385.47499999999997,
          "diversityLoad": 385.47499999999997,
          "demandSummary": {
            "connectedCurrent": 453.5,
            "connectedPowerKVA": 345.61341814229377,
            "demandCurrent": 385.47499999999997,
            "demandPowerKVA": 293.77140542094963,
            "diversityCurrent": 385.47499999999997,
            "diversityPowerKVA": 293.77140542094963,
            "demandFactor": 0.85,
            "diversityFactor": 1,
            "motorCount": 0
          },
          "demandCalculationSteps": "\n════════════════════════════════════════════════════════════════════════════════\nDEMAND & DIVERSITY FACTOR ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 BUS INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nBus:                       SH1-D16\nBus Voltage:               440V\nBus Type:                  N/A\n\n📊 LOAD SUMMARY\n────────────────────────────────────────────────────────────────────────────────\nConnected Load:            453.50 A (100.0%)\nMotor Count:               0\nTransformer Count:         0\nTotal Components:          0\n\n📐 DEMAND FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDemand Factor:             0.850 (85.0%)\nNote:                      Mixed loads - 85% demand factor (IEEE 141-1993)\nDemand Load:               385.47 A (85.0%)\nFormula:                   Demand = Connected × Demand Factor\n                           385.47 A = 453.50 A × 0.850\n\n📐 DIVERSITY FACTOR APPLICATION\n────────────────────────────────────────────────────────────────────────────────\nDiversity Factor:          1.000 (IEEE 141-1993)\nDiversity Load:            385.47 A (85.0%)\nFormula:                   Diversity = Demand / Diversity Factor\n                           385.47 A = 385.47 A / 1.000\n\n💰 POWER SAVINGS\n────────────────────────────────────────────────────────────────────────────────\nConnected Power:           345.61 kVA\nDemand Power:              293.77 kVA\nDiversity Power:           293.77 kVA\n\nPower Reduction:           51.84 kVA\nPercentage Reduction:      15.0%\n\n📋 STANDARDS COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC Article 220 - Demand Factors\n✓ NEC Article 430.24 - Motor Demand Factors\n✓ IEEE 141-1993 - Diversity Factors\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF DEMAND & DIVERSITY ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n"
        },
        "voltageDrop": {
          "busId": "BUS-1762332856824-l296fb0gl",
          "busName": "SH1-D16",
          "busVoltage": 440,
          "sourceVoltage": 13200,
          "loadVoltage": 424.82944090289425,
          "nominalLoadVoltage": 440,
          "powerFactor": 0.87,
          "temperature": 75,
          "components": [
            {
              "step": 1,
              "type": "cable",
              "tag": "C-13k2-CCP-EHV1-01",
              "name": "C-13k2-CCP-EHV1-01 COPPER - 100ft",
              "length": 100,
              "size": "500",
              "material": "copper",
              "parallel": 1,
              "fromBus": "MERALCO-CCP",
              "toBus": "EHV1",
              "current": 254.45633026907132,
              "dropVolts": 1.985387148220533,
              "dropPercent": 0.015040811728943431,
              "severity": "LOW",
              "resistance": 0.0031376670000000007,
              "reactance": 0.0036,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13200,
              "voltageAfterDrop": 13198.014612851779
            },
            {
              "step": 2,
              "type": "cable",
              "tag": "C-13k2-EHV-DS05-01",
              "name": "C-13k2-EHV-DS05-01 COPPER - 1253ft",
              "length": 1253,
              "size": "250",
              "material": "copper",
              "parallel": 1,
              "fromBus": "EHV1",
              "toBus": "DS05",
              "current": 125.704,
              "dropVolts": 20.111199774939212,
              "dropPercent": 0.1523575740525698,
              "severity": "LOW",
              "resistance": 0.07847755142500001,
              "reactance": 0.048867,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13198.014612851779,
              "voltageAfterDrop": 13177.90341307684
            },
            {
              "step": 3,
              "type": "cable",
              "tag": "C-13k2-DS05-LCA1-01",
              "name": "C-13k2-DS05-LCA1-01 COPPER - 35ft",
              "length": 35,
              "size": "3/0",
              "material": "copper",
              "parallel": 1,
              "fromBus": "DS05",
              "toBus": "LCA1-1",
              "current": 57.803999999999995,
              "dropVolts": 0.3548396640379791,
              "dropPercent": 0.0026881792730149936,
              "severity": "LOW",
              "resistance": 0.0032604981500000004,
              "reactance": 0.001435,
              "voltageLevel": 13200,
              "voltageBeforeDrop": 13177.90341307684,
              "voltageAfterDrop": 13177.548573412801
            },
            {
              "step": 4,
              "type": "transformer",
              "tag": "XFMR6",
              "name": "XFMR6 - 1000kVA (13200V/440V)",
              "rating": 1000,
              "primaryVoltage": 13200,
              "secondaryVoltage": 440,
              "secondaryVoltageWithTap": 450.99999999999994,
              "tapSetting": 2.5,
              "impedance": 4,
              "fromBus": "LCA1-1",
              "toBus": "LCA1-4",
              "primaryCurrent": 57.803999999999995,
              "secondaryCurrent": 1734.12,
              "current": 1734.12,
              "dropVolts": 17.422211164404498,
              "dropPercent": 3.959593446455568,
              "severity": "HIGH",
              "resistance": 0.002516714354521909,
              "reactance": 0.0073236387716587555,
              "loading": 132.157693642539,
              "voltageLevel": 440,
              "voltageBeforeDrop": 450.232909591604,
              "voltageAfterDrop": 432.81069842719955
            },
            {
              "step": 5,
              "type": "cable",
              "tag": "C-440-LCA14-SH1D16-01",
              "name": "C-440-LCA14-SH1D16-01 COPPER (2×) - 451.12ft",
              "length": 451.12,
              "size": "500",
              "material": "copper",
              "parallel": 2,
              "fromBus": "LCA1-4",
              "toBus": "SH1-D16",
              "current": 453.5,
              "dropVolts": 7.981257524305327,
              "dropPercent": 1.8139221646148471,
              "severity": "LOW",
              "resistance": 0.007077321685200001,
              "reactance": 0.00812016,
              "voltageLevel": 440,
              "voltageBeforeDrop": 432.81069842719955,
              "voltageAfterDrop": 424.82944090289425
            }
          ],
          "totalDropVolts": 15.170559097105752,
          "totalDropPercent": 3.447854340251307,
          "maxDropPercent": 3.959593446455568,
          "maxDropComponent": {
            "step": 4,
            "name": "XFMR6 - 1000kVA (13200V/440V)",
            "type": "transformer"
          },
          "criticalComponents": [
            {
              "step": 4,
              "component": {
                "id": 1762241979068,
                "type": "transformer",
                "fromBus": "BUS-1762241264404-ezufmh2j3",
                "toBus": "BUS-1762241300804-9md7p7dah",
                "fromBusName": "LCA1-1",
                "toBusName": "LCA1-4",
                "created": "2025-11-04T07:39:39.068Z",
                "rating": 1000,
                "primary": 13200,
                "secondary": 440,
                "impedance": 4,
                "xr": 2.91,
                "tapSetting": 2.5,
                "tag": "XFMR6",
                "description": "Distribution X'former for LCA1",
                "manufacturer": "",
                "catalogNumber": "",
                "installationDate": "",
                "notes": "Stepdown Distribution Transformer for Substation LCA1",
                "name": "1000 kVA Transformer (13200V / 440V)"
              },
              "voltageDrop": {
                "dropVolts": 17.422211164404498,
                "dropPercent": 3.959593446455568,
                "severity": "HIGH",
                "loading": 132.157693642539
              }
            }
          ],
          "compliance": {
            "feederLimit": 3,
            "branchLimit": 5,
            "combinedLimit": 7,
            "status": "ACCEPTABLE"
          },
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP CALCULATION - ENHANCED\n════════════════════════════════════════════════════════════════════════════════\n\n📋 CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:57:19 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH1-D16 (SH1-D16)\nSource Voltage:      13200.00 V\nLoad Voltage Level:  440.00 V\nPower Factor:        0.87\nTemperature:         75°C\nMethod:              Component-by-Component with Voltage Tracking\n\n📖 NEC & IEEE 141 STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• NEC 215.2(A)(1) - Feeders: 3% maximum recommended\n• NEC 210.19(A) - Branch Circuits: 5% maximum\n• IEEE 141 - Combined System: 7% maximum\n• Per NEC FPN: Voltage drop calculated at LOAD voltage level\n\nℹ️ SOURCE IMPEDANCE HANDLING\n────────────────────────────────────────────────────────────────────────────────\nSource Bus:          MERALCO-CCP (MERALCO-CCP)\nSource Voltage:      13200V\nAvailable Fault:     15.00 kA\nSource Impedance:    0.508068 Ω (X/R: 6)\n\n⚠️ IMPORTANT: Per IEEE 141-1993 Section 3.2.1:\n   \"Voltage drop calculations shall begin at the first\n    distribution point, NOT including utility source impedance.\"\n\n✅ SOURCE IMPEDANCE EXCLUDED FROM VOLTAGE DROP CALCULATION\n   Source impedance is ONLY used for short circuit analysis.\n   Voltage drop starts from FIRST COMPONENT after source.\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 1: CABLE - C-13k2-CCP-EHV1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-CCP-EHV1-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              100 ft\nFrom Bus:            MERALCO-CCP\nTo Bus:              EHV1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        254.46 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 254.46 × (0.003138×0.870 + 0.003600×0.493)\nΔV = 1.985 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13200.00 V\n   Voltage Drop:    1.99 V (0.015%)\n   Voltage After:   13198.01 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 2: CABLE - C-13k2-EHV-DS05-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-EHV-DS05-01\nComponent Type:      CABLE\nSize:                250\nMaterial:            COPPER\nLength:              1253 ft\nFrom Bus:            EHV1\nTo Bus:              DS05\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000051 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000039 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000063 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        125.70 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 125.70 × (0.078478×0.870 + 0.048867×0.493)\nΔV = 20.111 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13198.01 V\n   Voltage Drop:    20.11 V (0.152%)\n   Voltage After:   13177.90 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 3: CABLE - C-13k2-DS05-LCA1-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-13k2-DS05-LCA1-01\nComponent Type:      CABLE\nSize:                3/0\nMaterial:            COPPER\nLength:              35 ft\nFrom Bus:            DS05\nTo Bus:              LCA1-1\nVoltage Level:       13200V\nTemperature:         75°C\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000077 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000041 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000093 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        57.80 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 57.80 × (0.003260×0.870 + 0.001435×0.493)\nΔV = 0.355 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  13177.90 V\n   Voltage Drop:    0.35 V (0.003%)\n   Voltage After:   13177.55 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔧 STEP 4: TRANSFORMER - XFMR6\n════════════════════════════════════════════════════════════════════════════════\n\n🔧 TRANSFORMER INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       XFMR6\nComponent Type:      TRANSFORMER\nRating:              1000 kVA\nVoltage Ratio:       13200V / 440V\nTurns Ratio:         30.0000:1\nImpedance:           4% on 1000 kVA base\nX/R Ratio:           2.91\nFrom Bus:            LCA1-1\nTo Bus:              LCA1-4\n\n⚙️ TAP SETTING: +2.5%\n   Adjusted Secondary: 451.00V\n\n📐 IMPEDANCE (Secondary Side)\n────────────────────────────────────────────────────────────────────────────────\nR = 0.002517 Ω\nX = 0.007324 Ω\nZ = 0.007744 Ω\n\n📊 LOADING ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nPRIMARY SIDE (13200V):\n   Voltage Entering: 13177.55 V\n   Current:          57.80 A\n\nSECONDARY SIDE (440V):\n   Current:          1734.12 A\n   Full Load:        1312.16 A\n   Loading:          132.2% ❌ OVERLOAD\n\n⚡ VOLTAGE DROP THROUGH TRANSFORMER\n────────────────────────────────────────────────────────────────────────────────\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 1734.12 × (0.002517×0.870 + 0.007324×0.493)\nΔV = 17.422 V (3.960%)\n\nVOLTAGE TRANSFORMATION:\n   Primary voltage:     13177.55 V\n   Ideal secondary:     439.25 V\n   With tap:            450.23 V\n   After drop:          432.81 V\n   Status:              ⚠️ HIGH\n\n❌ CRITICAL: Transformer OVERLOADED!\n   Loading: 132.2% (Max: 100%)\n   Recommendations:\n   • Install larger transformer (minimum 1652 kVA)\n   • Reduce load on secondary side\n   • Add parallel transformer\n\n\n════════════════════════════════════════════════════════════════════════════════\n🔌 STEP 5: CABLE - C-440-LCA14-SH1D16-01\n════════════════════════════════════════════════════════════════════════════════\n\n🔌 CABLE INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nComponent Tag:       C-440-LCA14-SH1D16-01\nComponent Type:      CABLE\nSize:                500\nMaterial:            COPPER\nLength:              451.12 ft\nFrom Bus:            LCA1-4\nTo Bus:              SH1-D16\nVoltage Level:       440V\nTemperature:         75°C\nParallel Config:     2 cables (current per cable: 226.75A)\n\n📐 IMPEDANCE VALUES\n────────────────────────────────────────────────────────────────────────────────\nBase (per 1000ft @ 20°C):\n   R_base = 0.000026 Ω/1000ft (NEC Ch 9 Table 9)\n   X_base = 0.000036 Ω/1000ft (NEC Ch 9 Table 9)\n\nTemperature Correction (20°C → 75°C):\n   R_corrected = 0.000031 Ω/1000ft\n   ℹ️ Reactance not affected by temperature\n\nParallel Configuration:\n   R = 0.000031 / 2 = 0.000016 Ω/1000ft\n   X = 0.000036 / 2 = 0.000018 Ω/1000ft\n\n📊 VOLTAGE DROP CALCULATION\n────────────────────────────────────────────────────────────────────────────────\nLoad Current:        453.50 A\nPower Factor:        0.87 (cosθ=0.870, sinθ=0.493)\n\nFormula: ΔV = √3 × I × (R×cosφ + X×sinφ)\nΔV = 1.7321 × 453.50 × (0.007077×0.870 + 0.008120×0.493)\nΔV = 7.981 V\n\n⚡ VOLTAGE ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\n   Voltage Before:  432.81 V\n   Voltage Drop:    7.98 V (1.814%)\n   Voltage After:   424.83 V\n   Status:          ✅ LOW\n\n\n════════════════════════════════════════════════════════════════════════════════\nVOLTAGE DROP SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 FINAL RESULTS\n────────────────────────────────────────────────────────────────────────────────\nSource Voltage:          13200.00 V\nNominal Load Voltage:    440.00 V\nActual Voltage at Load:  424.83 V (96.55%)\nTotal Voltage Drop:      15.17 V (3.448%)\n\n⚡ VOLTAGE PROGRESSION\n────────────────────────────────────────────────────────────────────────────────\nPoint                           Voltage(V)  Drop(V)  Cumulative(V)\n────────────────────────────────────────────────────────────────────────────────\nSource                             13200.00     0.00          0.00\nCable 1 (C-13k2-CCP-EHV1-01)       13198.01     1.99          1.99\nCable 2 (C-13k2-EHV-DS05-01)       13177.90    20.11         22.10\nCable 3 (C-13k2-DS05-LCA1-01)      13177.55     0.35         22.45\nTransformer 4 (XFMR6)                432.81    17.42      12767.19 (Tap: +2.5%)\nCable 5 (C-440-LCA14-SH1D16-01)      424.83     7.98      12775.17\n────────────────────────────────────────────────────────────────────────────────\n\n✅ NEC & IEEE 141 COMPLIANCE: ACCEPTABLE\n────────────────────────────────────────────────────────────────────────────────\n✅ ACCEPTABLE - Within branch circuit limits\n\nCOMPLIANCE LIMITS:\n  Feeder:      3% ❌\n  Branch:      5% ✅\n  Combined:    7% ✅\n\n📚 STANDARDS REFERENCED\n────────────────────────────────────────────────────────────────────────────────\n✓ NEC 210.19(A) - Branch Circuit Conductors\n✓ NEC 215.2(A)(1) - Feeder Conductors\n✓ IEEE 141-1993 Section 3.4 - Voltage Drop Calculations\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF VOLTAGE DROP CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:57:19 UTC",
          "actualVoltageAtLoad": 424.82944090289425,
          "cumulativeDropVolts": 15.170559097105752,
          "cumulativeDropPercent": 3.447854340251307
        },
        "arcFlash": {
          "busId": "BUS-1762332856824-l296fb0gl",
          "busName": "SH1-D16",
          "voltage": 440,
          "boltedFaultCurrent": 13509.176462842566,
          "arcingCurrent": 11482.799993416182,
          "arcingCurrentKA": 11.482799993416181,
          "equipmentType": "VCB",
          "electrodeGap": 32,
          "workingDistance": 18,
          "clearingTimeCycles": 2,
          "clearingTimeSec": 0.03333333333333333,
          "incidentEnergy": 0.05562831616609091,
          "arcFlashBoundary": 3.875518722035096,
          "ppeCategory": 0,
          "ppeRequirements": {
            "cal": 1.2,
            "clothing": "Non-melting",
            "voltage": "All",
            "hazard": "Limited"
          },
          "calculationMethod": "IEEE 1584-2018",
          "standard": "NFPA 70E-2021",
          "calculationSteps": "════════════════════════════════════════════════════════════════════════════════\nARC FLASH HAZARD ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n\nℹ️ CALCULATION INFORMATION\n────────────────────────────────────────────────────────────────────────────────\nDate/Time:           2025-11-05 16:57:19 UTC\nEngineer:            B. P. Faraon\nTarget Bus:          SH1-D16 (SH1-D16)\nVoltage:             440 V\nCalculation Method:  IEEE 1584-2018\nStandard:            NFPA 70E-2021\n\n🛡️ SAFETY STANDARDS\n────────────────────────────────────────────────────────────────────────────────\n• IEEE 1584-2018 - Arc-Flash Hazard Calculation (Latest Edition)\n• NFPA 70E-2021 - Electrical Safety in the Workplace\n• NEC Article 110.16 - Arc-Flash Hazard Warning Labels\n• OSHA 1910.335 - Safeguards for Personnel Protection\n\n════════════════════════════════════════════════════════════════════════════════\n⚡ STEP 1: SYSTEM PARAMETERS\n════════════════════════════════════════════════════════════════════════════════\n\n📊 ELECTRICAL SYSTEM DATA\n────────────────────────────────────────────────────────────────────────────────\nSystem Voltage:              440 V\nBolted Fault Current:        13.509 kA (13509 A)\nArcing Current Factor:       0.85 (IEEE 1584-2018 typical)\nArcing Fault Current:        11.483 kA (11483 A)\n\n📏 EQUIPMENT CONFIGURATION\n────────────────────────────────────────────────────────────────────────────────\nEquipment Type:              Vacuum Circuit Breaker\nElectrode Configuration:     VCB\nElectrode Gap:               32 mm\nWorking Distance:            18 inches (457 mm)\nEnclosure Type:              typical\n\nℹ️ PROTECTIVE DEVICE\n────────────────────────────────────────────────────────────────────────────────\nClearing Time:               2.0 cycles (0.033 sec)\nFrequency:                   60 Hz\n\n════════════════════════════════════════════════════════════════════════════════\n🔥 STEP 2: INCIDENT ENERGY CALCULATION\n════════════════════════════════════════════════════════════════════════════════\n\n📊 IEEE 1584-2018 LOW VOLTAGE METHOD\n────────────────────────────────────────────────────────────────────────────────\nVoltage Range: 208V - 600V\n\nArc Power Calculation:\n  log₁₀(Iarc) = log₁₀(11483) = 4.0600\n  log₁₀(E) = k + 0.662×log(Iarc) + 0.0966×V + ...\n  log₁₀(E) = 3.3504\n  Arc Power = 10^3.3504 = 2240.67 W\n\nIncident Energy Formula:\n  E = 4.184 × Carc × t × (610²) / (D² × 10000)\n  Where:\n    Carc = Arc power = 2240.67 W\n    t = Exposure time = 0.033 sec\n    D = Working distance = 457 mm\n    610 = Normalization constant (mm)\n\n  E = 4.184 × 2240.67 × 0.033 × 372100 / (457² × 10000)\n  E = 0.06 cal/cm²\n\n🔥 INCIDENT ENERGY RESULT\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy at 18\":  0.06 cal/cm²\nHazard Level:                ✅ LIMITED (< 1.2 cal/cm²)\n\n════════════════════════════════════════════════════════════════════════════════\n📏 STEP 3: ARC FLASH BOUNDARY\n════════════════════════════════════════════════════════════════════════════════\n\nThe arc flash boundary is the distance at which the incident energy\nequals 1.2 cal/cm² (onset of second-degree burn).\n\nBoundary Calculation:\n  Target Energy (Eb):      1.2 cal/cm² (second-degree burn threshold)\n  Incident Energy (E):     0.06 cal/cm² at 18\"\n  Working Distance (Dw):   18 inches\n\n  Formula: Db = Dw × √(E / Eb)\n  Db = 18 × √(0.06 / 1.2)\n  Db = 18 × 0.2153\n  Db = 3.88 inches\n\n📏 ARC FLASH BOUNDARY\n────────────────────────────────────────────────────────────────────────────────\nBoundary Distance:       3.88 inches (0.32 feet)\n                         98 mm (0.10 meters)\n\n⚠️ SAFETY REQUIREMENT:\nAll personnel must:\n  • Maintain distance > 0.3 feet from equipment\n  • Wear appropriate PPE when within boundary\n  • Follow NFPA 70E work practices\n\n════════════════════════════════════════════════════════════════════════════════\n🦺 STEP 4: PPE REQUIREMENTS (NFPA 70E)\n════════════════════════════════════════════════════════════════════════════════\n\n🛡️ PPE CATEGORY DETERMINATION\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:         0.06 cal/cm²\nRequired PPE Category:   0\nArc Rating Required:     1.2 cal/cm² minimum\nHazard Level:            Limited\n\n🦺 REQUIRED PERSONAL PROTECTIVE EQUIPMENT\n────────────────────────────────────────────────────────────────────────────────\nPPE Category 0 Requirements:\n\nCLOTHING:\n  • Non-melting\n  • Arc-rated minimum: 1.2 cal/cm²\n\nHEAD PROTECTION:\n  • Safety glasses or face shield\n  • Hard hat (Class E)\n\nHAND PROTECTION:\n  • Leather work gloves\n\nFOOT PROTECTION:\n  • Leather work boots (no synthetic materials)\n  • Steel toe (ASTM F2413)\n\nBODY PROTECTION:\n  • Non-melting clothing (cotton, wool, FR treated)\n  • No synthetic materials\n\n════════════════════════════════════════════════════════════════════════════════\n🏷️ STEP 5: EQUIPMENT LABELING (NEC 110.16)\n════════════════════════════════════════════════════════════════════════════════\n\n⚠️ WARNING LABEL REQUIREMENTS\n────────────────────────────────────────────────────────────────────────────────\nPer NEC Article 110.16, equipment must be field marked with an\narc flash hazard warning label containing the following:\n\nREQUIRED LABEL INFORMATION:\n┌─────────────────────────────────────────────────────────────────────┐\n│                        ⚠️ DANGER                                     │\n│              ARC FLASH AND SHOCK HAZARD                             │\n│                                                                     │\n│  Equipment:           SH1-D16                                      │\n│  Voltage:             440                                          V │\n│  Incident Energy:     0.06                                         cal/cm² │\n│  Arc Flash Boundary:  0.3                                          feet │\n│  Working Distance:    18                                           inches │\n│  PPE Category:        0                                            │\n│  Arc Rating Required: 1.2                                          cal/cm² │\n│                                                                     │\n│  Appropriate PPE SHALL be worn when working on or near             │\n│  this equipment. See NFPA 70E for work practices.                  │\n│                                                                     │\n│  Last Calculated:     2025-11-05 16:57:19 UTC                      │\n└─────────────────────────────────────────────────────────────────────┘\n\n════════════════════════════════════════════════════════════════════════════════\nARC FLASH ANALYSIS SUMMARY\n════════════════════════════════════════════════════════════════════════════════\n\n📊 CALCULATION RESULTS\n────────────────────────────────────────────────────────────────────────────────\nBus:                         SH1-D16 (SH1-D16)\nVoltage:                     440 V\nBolted Fault Current:        13.509 kA\nArcing Fault Current:        11.483 kA\nClearing Time:               2.0 cycles (0.033 sec)\nWorking Distance:            18 inches\n\n🔥 HAZARD ANALYSIS\n────────────────────────────────────────────────────────────────────────────────\nIncident Energy:             0.06 cal/cm²\nArc Flash Boundary:          0.32 feet (3.88 inches)\nHazard Level:                Limited\nPPE Category:                0\nMinimum Arc Rating:          1.2 cal/cm²\n\n🛡️ SAFETY COMPLIANCE\n────────────────────────────────────────────────────────────────────────────────\n✓ IEEE 1584-2018 - Arc-Flash Hazard Calculations\n✓ NFPA 70E-2021 - Electrical Safety Standards\n✓ NEC Article 110.16 - Warning Label Requirements\n✓ OSHA 1910.335 - Personnel Protection\n\n⚠️ IMPORTANT SAFETY NOTES\n────────────────────────────────────────────────────────────────────────────────\n1. This analysis assumes the equipment is de-energized and properly\n   locked out before any work is performed.\n\n2. If energized work is required, a detailed Energized Electrical\n   Work Permit (EEWP) must be completed per NFPA 70E Article 130.2.\n\n3. Arc flash boundaries must be barricaded and marked.\n\n4. All personnel within the arc flash boundary must wear appropriate\n   PPE with arc rating ≥ 1.2 cal/cm².\n\n5. This calculation is valid only for the system configuration and\n   protective device settings at the time of analysis.\n\n6. Re-analysis required if:\n   • System configuration changes\n   • Protective device settings change\n   • Available fault current changes\n   • Maximum of every 5 years (NFPA 70E recommendation)\n\n════════════════════════════════════════════════════════════════════════════════\nEND OF ARC FLASH ANALYSIS\n════════════════════════════════════════════════════════════════════════════════\n",
          "calculationDate": "2025-11-05 16:57:19 UTC",
          "hazardLevel": "Limited"
        },
        "baseKVA": 10000,
        "baseVoltage": 440,
        "baseZ": 0.01936,
        "baseCurrent": 13121.59702703695,
        "totalRpu": 0.5052246359016839,
        "totalXpu": 0.8295727913366736,
        "totalZpu": 0.9713099139039553,
        "faultCurrents": {
          "threePhaseSym": 13.509176462842566,
          "threePhaseAsym": 13.509316115539455,
          "lineToGround": 9.736611043867075,
          "lineToLine": 11.698946816821662
        },
        "totalImpedance": {
          "magnitude": 0.018804559933180573,
          "resistance": 0.0097811489510566,
          "reactance": 0.016060529240278,
          "angle": 58.657839300788716
        },
        "xrRatio": 1.6419880037245598,
        "path": [
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222254194-8ybwrda14",
              "name": "MERALCO-CCP",
              "voltage": 13200,
              "type": "source"
            },
            "component": null
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762222402905-q0t8vp7qh",
              "name": "EHV1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762222729067,
              "type": "cable",
              "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241231132-5w7qb6ado",
              "name": "DS05",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762241679501,
              "type": "cable",
              "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241264404-ezufmh2j3",
              "name": "LCA1-1",
              "voltage": 13200,
              "type": "distribution"
            },
            "component": {
              "id": 1762241831812,
              "type": "cable",
              "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762241300804-9md7p7dah",
              "name": "LCA1-4",
              "voltage": 440,
              "type": "distribution"
            },
            "component": {
              "id": 1762241979068,
              "type": "transformer",
              "name": "1000 kVA Transformer (13200V / 440V)"
            }
          },
          {
            "sequence": 0,
            "bus": {
              "id": "BUS-1762332856824-l296fb0gl",
              "name": "SH1-D16",
              "voltage": 440,
              "type": "branch"
            },
            "component": {
              "id": 1762333030137,
              "type": "cable",
              "name": "C-440-LCA14-SH1D16-01 - 500 COPPER (2×) - 451.12ft"
            }
          }
        ],
        "method": "per-unit",
        "calculationDate": "2025-11-05 16:57:19 UTC",
        "analysisComplete": true,
        "analysisTypes": [
          "shortCircuit",
          "loadFlow",
          "voltageDrop",
          "arcFlash"
        ],
        "includesMotorContribution": false,
        "motorCount": 0,
        "demandFactorsEnabled": true,
        "demandFactorsAttempted": true,
        "arcFlashAnalyzed": true
      },
      "pathComponents": [
        {
          "sequence": 0,
          "bus": {
            "id": "BUS-1762222254194-8ybwrda14",
            "name": "MERALCO-CCP",
            "voltage": 13200,
            "type": "source"
          },
          "component": null
        },
        {
          "sequence": 1,
          "bus": {
            "id": "BUS-1762222402905-q0t8vp7qh",
            "name": "EHV1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762222729067,
            "type": "cable",
            "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
          }
        },
        {
          "sequence": 2,
          "bus": {
            "id": "BUS-1762241231132-5w7qb6ado",
            "name": "DS05",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762241679501,
            "type": "cable",
            "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
          }
        },
        {
          "sequence": 3,
          "bus": {
            "id": "BUS-1762241264404-ezufmh2j3",
            "name": "LCA1-1",
            "voltage": 13200,
            "type": "distribution"
          },
          "component": {
            "id": 1762241831812,
            "type": "cable",
            "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
          }
        },
        {
          "sequence": 4,
          "bus": {
            "id": "BUS-1762241300804-9md7p7dah",
            "name": "LCA1-4",
            "voltage": 440,
            "type": "distribution"
          },
          "component": {
            "id": 1762241979068,
            "type": "transformer",
            "name": "1000 kVA Transformer (13200V / 440V)"
          }
        },
        {
          "sequence": 5,
          "bus": {
            "id": "BUS-1762332856824-l296fb0gl",
            "name": "SH1-D16",
            "voltage": 440,
            "type": "branch"
          },
          "component": {
            "id": 1762333030137,
            "type": "cable",
            "name": "C-440-LCA14-SH1D16-01 - 500 COPPER (2×) - 451.12ft"
          }
        }
      ]
    }
  ],
  "components": [
    {
      "id": 1762222729067,
      "type": "cable",
      "fromBus": "BUS-1762222254194-8ybwrda14",
      "toBus": "BUS-1762222402905-q0t8vp7qh",
      "fromBusName": "MERALCO-CCP",
      "toBusName": "EHV1",
      "created": "2025-11-04T02:18:49.067Z",
      "size": "500",
      "material": "copper",
      "length": 100,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-CCP-EHV1-01",
      "description": "Main Service Feeder",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Service Feeder from Meralco CCP to AG&P Main Substation",
      "name": "C-13k2-CCP-EHV1-01 - 500 COPPER - 100ft"
    },
    {
      "id": 1762224228395,
      "type": "cable",
      "fromBus": "BUS-1762222402905-q0t8vp7qh",
      "toBus": "BUS-1762223739042-bperctkgb",
      "fromBusName": "EHV1",
      "toBusName": "DS01",
      "created": "2025-11-04T02:43:48.395Z",
      "size": "250",
      "material": "copper",
      "length": 420,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-EHV1-DS01-01",
      "description": "MV Feeder to DS01",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Feeder Cable from Substation EHV to Disconnect Switch DS01 at South-East Side of Canteen",
      "name": "C-13k2-EHV1-DS01-01 - 250 COPPER - 420ft"
    },
    {
      "id": 1762235066638,
      "type": "transformer",
      "fromBus": "BUS-1762224487365-i17qyals5",
      "toBus": "BUS-1762234835703-5kwivppsj",
      "fromBusName": "LCJ1-1",
      "toBusName": "LCJ1-4",
      "created": "2025-11-04T05:44:26.638Z",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 0,
      "tag": "XFMR1",
      "description": "Distribution X'former of LCJ1",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer for Substation LCJ1",
      "name": "XFMR1 - 1000kVA (13200V/440V)"
    },
    {
      "id": 1762235369136,
      "type": "cable",
      "fromBus": "BUS-1762223739042-bperctkgb",
      "toBus": "BUS-1762224487365-i17qyals5",
      "fromBusName": "DS01",
      "toBusName": "LCJ1-1",
      "created": "2025-11-04T05:49:29.136Z",
      "size": "4/0",
      "material": "copper",
      "length": 27,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS01-LCJ1-01",
      "description": "Sub Feeder to LCJ1",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "",
      "installationDate": "",
      "notes": "Connecting cable from DS01 to Substation LCJ1",
      "name": "C-13k2-DS01-LCJ1-01 - 4/0 COPPER - 27ft"
    },
    {
      "id": 1762235853968,
      "type": "cable",
      "fromBus": "BUS-1762223739042-bperctkgb",
      "toBus": "BUS-1762235598231-urpdmbs56",
      "fromBusName": "DS01",
      "toBusName": "DS02",
      "created": "2025-11-04T05:57:33.968Z",
      "size": "250",
      "material": "copper",
      "length": 3409,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS01-DS02-01",
      "description": "MV Feeder to DS02",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS01 to DS02",
      "name": "C-13k2-DS01-DS02-01 - 250 COPPER - 3409ft"
    },
    {
      "id": 1762236129184,
      "type": "cable",
      "fromBus": "BUS-1762235598231-urpdmbs56",
      "toBus": "BUS-1762236000113-t2w9x2pxk",
      "fromBusName": "DS02",
      "toBusName": "LCH1-1",
      "created": "2025-11-04T06:02:09.184Z",
      "size": "3/0",
      "material": "copper",
      "length": 436,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS02-LCH1-01",
      "description": "Sub Feeder to LCH1",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS02 to Substation LCH1.",
      "name": "C-13k2-DS02-LCH1-01 - 3/0 COPPER - 436ft"
    },
    {
      "id": 1762236495513,
      "type": "transformer",
      "fromBus": "BUS-1762236000113-t2w9x2pxk",
      "toBus": "BUS-1762236288576-uzcbhf3a7",
      "fromBusName": "LCH1-1",
      "toBusName": "LCH1-4",
      "created": "2025-11-04T06:08:15.513Z",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 0,
      "tag": "XFMR2",
      "description": "Distribution X'former for LCH1",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer for Substation LCH1",
      "name": "XFMR2 - 1000kVA (13200V/440V)"
    },
    {
      "id": 1762236953921,
      "type": "cable",
      "fromBus": "BUS-1762235598231-urpdmbs56",
      "toBus": "BUS-1762236777474-apa3ul4ue",
      "fromBusName": "DS02",
      "toBusName": "DS03",
      "created": "2025-11-04T06:15:53.921Z",
      "size": "250",
      "material": "copper",
      "length": 2198,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS02-DS03-01",
      "description": "MV Feeder to DS03",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS02 to DS03",
      "name": "C-13k2-DS02-DS03-01 - 250 COPPER - 2198ft"
    },
    {
      "id": 1762237361401,
      "type": "cable",
      "fromBus": "BUS-1762236777474-apa3ul4ue",
      "toBus": "BUS-1762237159057-ox95kgf42",
      "fromBusName": "DS03",
      "toBusName": "LCC1-1",
      "created": "2025-11-04T06:22:41.401Z",
      "size": "250",
      "material": "copper",
      "length": 2198,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS03-LCC1-01",
      "description": "Sub Feeder to LCC1",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable to Substation LCC1",
      "name": "C-13k2-DS03-LCC1-01 - 250 COPPER - 2198ft"
    },
    {
      "id": 1762237585641,
      "type": "transformer",
      "fromBus": "BUS-1762237159057-ox95kgf42",
      "toBus": "BUS-1762237192448-7rh2o8om3",
      "fromBusName": "LCC1-1",
      "toBusName": "LCC1-4",
      "created": "2025-11-04T06:26:25.641Z",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 0,
      "tag": "XFMR3",
      "description": "Distribution X'fomer for LCC1",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer for Substation LCC1",
      "name": "XFMR3 - 1000kVA (13200V/440V)"
    },
    {
      "id": 1762237903425,
      "type": "cable",
      "fromBus": "BUS-1762236777474-apa3ul4ue",
      "toBus": "BUS-1762237749042-ka2ade4h2",
      "fromBusName": "DS03",
      "toBusName": "DS04",
      "created": "2025-11-04T06:31:43.425Z",
      "size": "250",
      "material": "copper",
      "length": 840,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS03-DS04-01",
      "description": "MV Feeder to DS04",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS03 to DS04",
      "name": "C-13k2-DS03-DS04-01 - 250 COPPER - 840ft"
    },
    {
      "id": 1762238166641,
      "type": "cable",
      "fromBus": "BUS-1762237749042-ka2ade4h2",
      "toBus": "BUS-1762238020265-6d9c812vm",
      "fromBusName": "DS04",
      "toBusName": "LCC2",
      "created": "2025-11-04T06:36:06.641Z",
      "size": "3/0",
      "material": "copper",
      "length": 148,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS04-LCC2-01",
      "description": "Sub Feeder to LCC2",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS04 to Substation LCC2",
      "name": "C-13k2-DS04-LCC2-01 - 3/0 COPPER - 148ft"
    },
    {
      "id": 1762239096347,
      "type": "transformer",
      "fromBus": "BUS-1762238020265-6d9c812vm",
      "toBus": "BUS-1762238214657-jn6y60d62",
      "fromBusName": "LCC2-1",
      "toBusName": "LCC2-4",
      "created": "2025-11-04T06:51:36.347Z",
      "rating": 300,
      "primary": 13200,
      "secondary": 440,
      "impedance": 5,
      "xr": 1.5,
      "tapSetting": 0,
      "tag": "XFMR4",
      "description": "Distribution X'frmer for LCC2",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer for Substation LCC2",
      "name": "XFMR4 - 300kVA (13200V/440V)"
    },
    {
      "id": 1762239454355,
      "type": "motor",
      "fromBus": "BUS-1762238214657-jn6y60d62",
      "toBus": "BUS-1762239312227-h0jiqs0t1",
      "fromBusName": "LCC2-4",
      "toBusName": "FPMOTOR",
      "created": "2025-11-04T06:57:34.355Z",
      "hp": 50,
      "motorType": "induction",
      "efficiency": 0.9,
      "powerFactor": 0.85,
      "name": "50 HP Fire pump motor",
      "tag": "M-LCC2-4-50-1",
      "fromBusTag": "LCC2-4",
      "location": "FPMOTOR",
      "sequenceNumber": 1,
      "_busVoltage": 440,
      "_busId": "BUS-1762238214657-jn6y60d62",
      "_busName": "LCC2-4"
    },
    {
      "id": 1762239620403,
      "type": "motor",
      "fromBus": "BUS-1762238214657-jn6y60d62",
      "toBus": "BUS-1762239349570-emtx06syb",
      "fromBusName": "LCC2-4",
      "toBusName": "OHC",
      "created": "2025-11-04T07:00:20.403Z",
      "hp": 10,
      "motorType": "induction",
      "efficiency": 0.9,
      "powerFactor": 0.85,
      "name": "10 HP induction motor",
      "tag": "M-LCC2-4-10-1",
      "fromBusTag": "LCC2-4",
      "location": "OHC",
      "sequenceNumber": 1,
      "_busVoltage": 440,
      "_busId": "BUS-1762238214657-jn6y60d62",
      "_busName": "LCC2-4"
    },
    {
      "id": 1762239878603,
      "type": "motor",
      "fromBus": "BUS-1762238214657-jn6y60d62",
      "toBus": "BUS-1762239809885-4mmhspxmy",
      "fromBusName": "LCC2-4",
      "toBusName": "OHC2",
      "created": "2025-11-04T07:04:38.603Z",
      "hp": 10,
      "motorType": "induction",
      "efficiency": 0.9,
      "powerFactor": 0.85,
      "name": "10 HP Induction motor",
      "tag": "M-LCC2-4-10-2",
      "fromBusTag": "LCC2-4",
      "location": "OHC2",
      "sequenceNumber": 2,
      "_busVoltage": 440,
      "_busId": "BUS-1762238214657-jn6y60d62",
      "_busName": "LCC2-4"
    },
    {
      "id": 1762240446099,
      "type": "cable",
      "fromBus": "BUS-1762237749042-ka2ade4h2",
      "toBus": "BUS-1762240218716-l58ialyfp",
      "fromBusName": "DS04",
      "toBusName": "LCD1-1",
      "created": "2025-11-04T07:14:06.099Z",
      "size": "4/0",
      "material": "copper",
      "length": 847,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS04-LCD1-01",
      "description": "MV Feeder to LCD1",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS04 to Substation LCD1",
      "name": "C-13k2-DS04-LCD1-01 - 4/0 COPPER - 847ft"
    },
    {
      "id": 1762241014788,
      "type": "transformer",
      "fromBus": "BUS-1762240218716-l58ialyfp",
      "toBus": "BUS-1762240918899-u8a9tfs00",
      "fromBusName": "LCD1-1",
      "toBusName": "LCD1-4",
      "created": "2025-11-04T07:23:34.788Z",
      "rating": 500,
      "primary": 13200,
      "secondary": 440,
      "impedance": 3.5,
      "xr": 1.04,
      "tapSetting": 0,
      "tag": "XFMR5",
      "description": "Distribution X'frmr for LCD1",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer to Substation LCD1",
      "name": "XFMR5 - 500kVA (13200V/440V)"
    },
    {
      "id": 1762241679501,
      "type": "cable",
      "fromBus": "BUS-1762222402905-q0t8vp7qh",
      "toBus": "BUS-1762241231132-5w7qb6ado",
      "fromBusName": "EHV1",
      "toBusName": "DS05",
      "created": "2025-11-04T07:34:39.501Z",
      "size": "250",
      "material": "copper",
      "length": 1253,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-EHV-DS05-01",
      "description": "MV Feeder to DS05",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from Main Substation EHV to DS05",
      "name": "C-13k2-EHV-DS05-01 - 250 COPPER - 1253ft"
    },
    {
      "id": 1762241831812,
      "type": "cable",
      "fromBus": "BUS-1762241231132-5w7qb6ado",
      "toBus": "BUS-1762241264404-ezufmh2j3",
      "fromBusName": "DS05",
      "toBusName": "LCA1-1",
      "created": "2025-11-04T07:37:11.812Z",
      "size": "3/0",
      "material": "copper",
      "length": 35,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS05-LCA1-01",
      "description": "Sub Feeder to LCA1",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS05 to Substation LCA1",
      "name": "C-13k2-DS05-LCA1-01 - 3/0 COPPER - 35ft"
    },
    {
      "id": 1762241979068,
      "type": "transformer",
      "fromBus": "BUS-1762241264404-ezufmh2j3",
      "toBus": "BUS-1762241300804-9md7p7dah",
      "fromBusName": "LCA1-1",
      "toBusName": "LCA1-4",
      "created": "2025-11-04T07:39:39.068Z",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 2.5,
      "tag": "XFMR6",
      "description": "Distribution X'former for LCA1",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer for Substation LCA1",
      "name": "1000 kVA Transformer (13200V / 440V)"
    },
    {
      "id": 1762242151646,
      "type": "cable",
      "fromBus": "BUS-1762241231132-5w7qb6ado",
      "toBus": "BUS-1762241326460-uaw5du7ox",
      "fromBusName": "DS05",
      "toBusName": "DS06",
      "created": "2025-11-04T07:42:31.646Z",
      "size": "250",
      "material": "copper",
      "length": 617,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS05-DS06-01",
      "description": "MV Feeder to DS06",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS05 to DS06",
      "name": "C-13k2-DS05-DS06-01 - 250 COPPER - 617ft"
    },
    {
      "id": 1762242274061,
      "type": "cable",
      "fromBus": "BUS-1762241326460-uaw5du7ox",
      "toBus": "BUS-1762241362676-gkytzgggi",
      "fromBusName": "DS06",
      "toBusName": "LCB1-1",
      "created": "2025-11-04T07:44:34.061Z",
      "size": "3/0",
      "material": "copper",
      "length": 35,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS06-LCB1-01",
      "description": "Sub Feeder to LCB1",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting Cable from DS06 to Substation LCB1",
      "name": "C-13k2-DS06-LCB1-01 - 3/0 COPPER - 35ft"
    },
    {
      "id": 1762242383949,
      "type": "transformer",
      "fromBus": "BUS-1762241362676-gkytzgggi",
      "toBus": "BUS-1762241385308-b9uaf3o6u",
      "fromBusName": "LCB1-1",
      "toBusName": "LCB1-4",
      "created": "2025-11-04T07:46:23.949Z",
      "rating": 1000,
      "primary": 13200,
      "secondary": 440,
      "impedance": 4,
      "xr": 2.91,
      "tapSetting": 0,
      "tag": "XFMR07",
      "description": "Distribution X'former for LCB1",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer for Substation LCB1",
      "name": "XFMR07 - 1000kVA (13200V/440V)"
    },
    {
      "id": 1762242561302,
      "type": "cable",
      "fromBus": "BUS-1762241231132-5w7qb6ado",
      "toBus": "BUS-1762241422763-z878xuogc",
      "fromBusName": "DS05",
      "toBusName": "LCU1-1",
      "created": "2025-11-04T07:49:21.302Z",
      "size": "4/0",
      "material": "copper",
      "length": 830,
      "conduit": "PVC",
      "parallel": 1,
      "tag": "C-13k2-DS05-LCU1-01",
      "description": "Sub Feeder to LCU1",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "",
      "voltageRating": "15kV",
      "installationDate": "",
      "notes": "Connecting cable from DS05 to Substation LCU1",
      "name": "C-13k2-DS05-LCU1-01 - 4/0 COPPER - 830ft"
    },
    {
      "id": 1762242872621,
      "type": "transformer",
      "fromBus": "BUS-1762241422763-z878xuogc",
      "toBus": "BUS-1762241442195-lysikdgbe",
      "fromBusName": "LCU1-1",
      "toBusName": "LCU1-4",
      "created": "2025-11-04T07:54:32.621Z",
      "rating": 2000,
      "primary": 13200,
      "secondary": 440,
      "impedance": 5,
      "xr": 3,
      "tapSetting": 0,
      "tag": "XFMR8",
      "description": "Distribution X'former for LCU1",
      "manufacturer": "",
      "catalogNumber": "",
      "installationDate": "",
      "notes": "Stepdown Distribution Transformer for Substation LCU1",
      "name": "XFMR8 - 2000kVA (13200V/440V)"
    },
    {
      "id": 1762328008597,
      "type": "cable",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762327100795-jb6ixcp1d",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-A16",
      "created": "2025-11-05T07:33:28.597Z",
      "size": "500",
      "material": "copper",
      "length": 668.47,
      "conduit": "PVC",
      "parallel": 2,
      "tag": "C-440-LCA14-SH1A16-01",
      "description": "Branch Feed LCA1 to SH1-A16",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 1 from Substation LCA1 to Distribution Pannel SH1-A16 located at Main Fabrication Shop Grid A-16.",
      "name": "C-440-LCA14-SH1A16-01 - 500 COPPER (2×) - 668.47ft"
    },
    {
      "id": 1762332047136,
      "type": "cable",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762331741895-dli3szu7w",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-B16",
      "created": "2025-11-05T08:40:47.136Z",
      "size": "500",
      "material": "copper",
      "length": 606.96,
      "conduit": "PVC",
      "parallel": 2,
      "tag": "C-440-LCA14-SH1B16-01",
      "description": "Branch Feed LCA1 to SH1-B16",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 2 from Substation LCA1 to Distribution Pannel SH1-B16 located at Main Fabrication Shop Grid B-16.",
      "name": "C-440-LCA14-SH1B16-01 - 500 COPPER (2×) - 606.96ft"
    },
    {
      "id": 1762332457928,
      "type": "cable",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762332194119-q8vq0w1bx",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-C16",
      "created": "2025-11-05T08:47:37.928Z",
      "size": "500",
      "material": "copper",
      "length": 496.23,
      "conduit": "PVC",
      "parallel": 2,
      "tag": "C-440-LCA14-SH1C16-01",
      "description": "Branch Feed LCA1 to SH1-C16",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 3 from Substation LCA1 to Distribution Pannel SH1-C16 located at Main Fabrication Shop Grid C-16.",
      "name": "C-440-LCA14-SH1C16-01 - 500 COPPER (2×) - 496.23ft"
    },
    {
      "id": 1762333030137,
      "type": "cable",
      "fromBus": "BUS-1762241300804-9md7p7dah",
      "toBus": "BUS-1762332856824-l296fb0gl",
      "fromBusName": "LCA1-4",
      "toBusName": "SH1-D16",
      "created": "2025-11-05T08:57:10.137Z",
      "size": "500",
      "material": "copper",
      "length": 451.12,
      "conduit": "PVC",
      "parallel": 2,
      "tag": "C-440-LCA14-SH1D16-01",
      "description": "Branch Feeder LCA1 to SH1-D16",
      "manufacturer": "",
      "catalogNumber": "",
      "insulation": "THHN",
      "voltageRating": "1kV",
      "installationDate": "",
      "notes": "Branch Ckt. 4 from Substation LCA1 to Distribution Pannel SH1-D16 located at Main Fabrication Shop Grid D-16.",
      "name": "C-440-LCA14-SH1D16-01 - 500 COPPER (2×) - 451.12ft"
    }
  ],
  "settings": {
    "loadCurrent": 100,
    "powerFactor": 0.87,
    "voltageDropLimit": 3,
    "temperature": 75,
    "method": "per-unit"
  }
}