════════════════════════════════════════════════════════════════════════════════
SHORT CIRCUIT CALCULATION - PER-UNIT METHOD
════════════════════════════════════════════════════════════════════════════════

📋 CALCULATION INFORMATION
────────────────────────────────────────────────────────────────────────────────
Date/Time:           2025-11-02 20:35:37 UTC
Engineer:            Engr. Benjie Faraon
Temperature:         75°C
Method:              Per-Unit System
System Frequency:    60 Hz
Breaker Contact:     50.00 ms
Motor Time Point:    3 cycles

📊 PER-UNIT BASE VALUES
────────────────────────────────────────────────────────────────────────────────
Base kVA:            10000 kVA
Base Voltage:        440 V
Base Impedance:      0.019360 Ω
Base Current:        13121.60 A

📖 METHODOLOGY NOTES
────────────────────────────────────────────────────────────────────────────────
• Per-unit method automatically handles voltage level changes
• Transformer ratios built into per-unit conversion
• Zero sequence (Z0) tracked for line-to-ground faults
• Component tags shown for full traceability
• From/To bus connections displayed
• All impedances normalized to common 10000 kVA base

════════════════════════════════════════════════════════════════════════════════
STEP 1: SOURCE BUS IMPEDANCE
════════════════════════════════════════════════════════════════════════════════

🔌 SOURCE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Bus Tag:             MERALCO-CCP
Bus Name:            MERALCO-CCP
Bus Type:            SOURCE
Voltage Level:       13200 V
Available Fault:     26.00 kA
X/R Ratio:           6

📐 IMPEDANCE CALCULATION (OHMIC)
────────────────────────────────────────────────────────────────────────────────
Formula:             Z_source = V_LL / (√3 × I_sc)

Step-by-Step:
   Z = 13200 / (1.7321 × 26000)
   Z = 13200 / 45033.32
   Z = 0.293116 Ω

Component Separation (X/R = 6):
   R = Z / √(1 + (X/R)²) = 0.048188 Ω
   X = R × (X/R) = 0.289128 Ω

Positive Sequence (Z1):
   R1 = 0.048188 Ω
   X1 = 0.289128 Ω

Zero Sequence (Z0 = 1.5× Z1):
   R0 = 0.072282 Ω
   X0 = 0.433692 Ω

📊 CONVERSION TO PER-UNIT
────────────────────────────────────────────────────────────────────────────────
Base Impedance at 13200V:
   Formula:          Z_base = V² / S_base
   Z_base = (13200)² / (10000 × 1000)
   Z_base = 174240000 / 10000000
   Z_base = 17.424000 Ω

Per-Unit Conversion:
   Formula:          Z_pu = Z_ohms / Z_base
   R_pu = 0.048188 / 17.424000 = 0.002766 pu
   X_pu = 0.289128 / 17.424000 = 0.016594 pu
   R0_pu = 0.072282 / 17.424000 = 0.004148 pu
   X0_pu = 0.433692 / 17.424000 = 0.024891 pu

✅ RUNNING TOTALS (Per-Unit)
────────────────────────────────────────────────────────────────────────────────
   Z1: R_pu = 0.002766, X_pu = 0.016594
   Z0: R0_pu = 0.004148, X0_pu = 0.024891


════════════════════════════════════════════════════════════════════════════════
STEP 2: CABLE - P-13K-MECO-EHV1
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       P-13K-MECO-EHV1
Component Type:      CABLE
Size:                500
Material:            COPPER
Length:              100 ft
From Bus:            MERALCO
To Bus:              EHV
Temperature:         75°C
Voltage Level:       13200V

📐 IMPEDANCE CALCULATION (OHMIC)
────────────────────────────────────────────────────────────────────────────────
Base Values (per 1000 ft at 20°C):
   R_base = 0.000026 Ω/1000ft    (NEC Ch 9 Table 9)
   X_base = 0.000036 Ω/1000ft    (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000026 × 1.2162
   R_corrected = 0.000031 Ω/1000ft

Cable Impedance:
   Formula:          Z = (Z_per_1000ft × Length) / Parallel
   R = (0.000031 × 100) / 1
   R = 0.003138 / 1
   R = 0.003138 Ω

   X = (0.000036 × 100) / 1
   X = 0.003600 / 1
   X = 0.003600 Ω

Sequence Impedances:
   Z1: R = 0.003138 Ω, X = 0.003600 Ω
   Z0: R0 = 0.009413 Ω, X0 = 0.010800 Ω (3× Z1)

📊 CONVERSION TO PER-UNIT
────────────────────────────────────────────────────────────────────────────────
Base Impedance at 13200V:
   Z_base = (13200)² / (10000 × 1000)
   Z_base = 174240000 / 10000000
   Z_base = 17.424000 Ω

Per-Unit Values:
   R_pu = 0.003138 / 17.424000 = 0.000180 pu
   X_pu = 0.003600 / 17.424000 = 0.000207 pu
   R0_pu = 0.009413 / 17.424000 = 0.000540 pu
   X0_pu = 0.010800 / 17.424000 = 0.000620 pu

✅ RUNNING TOTALS (Per-Unit)
────────────────────────────────────────────────────────────────────────────────
   Z1: R_pu = 0.002946, X_pu = 0.016800
   Z0: R0_pu = 0.004689, X0_pu = 0.025510


════════════════════════════════════════════════════════════════════════════════
STEP 3: CABLE - P-13K-EHV4-DS01
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       P-13K-EHV4-DS01
Component Type:      CABLE
Size:                250
Material:            COPPER
Length:              412.3 ft
From Bus:            EHV
To Bus:              DS-01
Temperature:         75°C
Voltage Level:       13200V

📐 IMPEDANCE CALCULATION (OHMIC)
────────────────────────────────────────────────────────────────────────────────
Base Values (per 1000 ft at 20°C):
   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)
   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000051 × 1.2162
   R_corrected = 0.000063 Ω/1000ft

Cable Impedance:
   Formula:          Z = (Z_per_1000ft × Length) / Parallel
   R = (0.000063 × 412.3) / 1
   R = 0.025823 / 1
   R = 0.025823 Ω

   X = (0.000039 × 412.3) / 1
   X = 0.016080 / 1
   X = 0.016080 Ω

Sequence Impedances:
   Z1: R = 0.025823 Ω, X = 0.016080 Ω
   Z0: R0 = 0.077469 Ω, X0 = 0.048239 Ω (3× Z1)

📊 CONVERSION TO PER-UNIT
────────────────────────────────────────────────────────────────────────────────
Base Impedance at 13200V:
   Z_base = (13200)² / (10000 × 1000)
   Z_base = 174240000 / 10000000
   Z_base = 17.424000 Ω

Per-Unit Values:
   R_pu = 0.025823 / 17.424000 = 0.001482 pu
   X_pu = 0.016080 / 17.424000 = 0.000923 pu
   R0_pu = 0.077469 / 17.424000 = 0.004446 pu
   X0_pu = 0.048239 / 17.424000 = 0.002769 pu

✅ RUNNING TOTALS (Per-Unit)
────────────────────────────────────────────────────────────────────────────────
   Z1: R_pu = 0.004428, X_pu = 0.017723
   Z0: R0_pu = 0.009135, X0_pu = 0.028279


════════════════════════════════════════════════════════════════════════════════
STEP 4: CABLE - P-13K-DS01-DS02
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       P-13K-DS01-DS02
Component Type:      CABLE
Size:                250
Material:            COPPER
Length:              709 ft
From Bus:            DS-01
To Bus:              DS-02
Temperature:         75°C
Voltage Level:       13200V

📐 IMPEDANCE CALCULATION (OHMIC)
────────────────────────────────────────────────────────────────────────────────
Base Values (per 1000 ft at 20°C):
   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)
   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000051 × 1.2162
   R_corrected = 0.000063 Ω/1000ft

Cable Impedance:
   Formula:          Z = (Z_per_1000ft × Length) / Parallel
   R = (0.000063 × 709) / 1
   R = 0.044406 / 1
   R = 0.044406 Ω

   X = (0.000039 × 709) / 1
   X = 0.027651 / 1
   X = 0.027651 Ω

Sequence Impedances:
   Z1: R = 0.044406 Ω, X = 0.027651 Ω
   Z0: R0 = 0.133218 Ω, X0 = 0.082953 Ω (3× Z1)

📊 CONVERSION TO PER-UNIT
────────────────────────────────────────────────────────────────────────────────
Base Impedance at 13200V:
   Z_base = (13200)² / (10000 × 1000)
   Z_base = 174240000 / 10000000
   Z_base = 17.424000 Ω

Per-Unit Values:
   R_pu = 0.044406 / 17.424000 = 0.002549 pu
   X_pu = 0.027651 / 17.424000 = 0.001587 pu
   R0_pu = 0.133218 / 17.424000 = 0.007646 pu
   X0_pu = 0.082953 / 17.424000 = 0.004761 pu

✅ RUNNING TOTALS (Per-Unit)
────────────────────────────────────────────────────────────────────────────────
   Z1: R_pu = 0.006976, X_pu = 0.019310
   Z0: R0_pu = 0.016780, X0_pu = 0.033040


════════════════════════════════════════════════════════════════════════════════
STEP 5: CABLE - P-13K-DS02-DS03
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       P-13K-DS02-DS03
Component Type:      CABLE
Size:                250
Material:            COPPER
Length:              140 ft
From Bus:            DS-02
To Bus:              DS-03
Temperature:         75°C
Voltage Level:       13200V

📐 IMPEDANCE CALCULATION (OHMIC)
────────────────────────────────────────────────────────────────────────────────
Base Values (per 1000 ft at 20°C):
   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)
   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000051 × 1.2162
   R_corrected = 0.000063 Ω/1000ft

Cable Impedance:
   Formula:          Z = (Z_per_1000ft × Length) / Parallel
   R = (0.000063 × 140) / 1
   R = 0.008768 / 1
   R = 0.008768 Ω

   X = (0.000039 × 140) / 1
   X = 0.005460 / 1
   X = 0.005460 Ω

Sequence Impedances:
   Z1: R = 0.008768 Ω, X = 0.005460 Ω
   Z0: R0 = 0.026305 Ω, X0 = 0.016380 Ω (3× Z1)

📊 CONVERSION TO PER-UNIT
────────────────────────────────────────────────────────────────────────────────
Base Impedance at 13200V:
   Z_base = (13200)² / (10000 × 1000)
   Z_base = 174240000 / 10000000
   Z_base = 17.424000 Ω

Per-Unit Values:
   R_pu = 0.008768 / 17.424000 = 0.000503 pu
   X_pu = 0.005460 / 17.424000 = 0.000313 pu
   R0_pu = 0.026305 / 17.424000 = 0.001510 pu
   X0_pu = 0.016380 / 17.424000 = 0.000940 pu

✅ RUNNING TOTALS (Per-Unit)
────────────────────────────────────────────────────────────────────────────────
   Z1: R_pu = 0.007480, X_pu = 0.019623
   Z0: R0_pu = 0.018290, X0_pu = 0.033980


════════════════════════════════════════════════════════════════════════════════
STEP 6: CABLE - P-13K-DS03-LCB11
════════════════════════════════════════════════════════════════════════════════

🔌 CABLE INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       P-13K-DS03-LCB11
Component Type:      CABLE
Size:                250
Material:            COPPER
Length:              604 ft
From Bus:            DS-03
To Bus:              LCB1-1
Temperature:         75°C
Voltage Level:       13200V

📐 IMPEDANCE CALCULATION (OHMIC)
────────────────────────────────────────────────────────────────────────────────
Base Values (per 1000 ft at 20°C):
   R_base = 0.000051 Ω/1000ft    (NEC Ch 9 Table 9)
   X_base = 0.000039 Ω/1000ft    (NEC Ch 9 Table 9)

Temperature Correction (20°C → 75°C):
   R_corrected = 0.000051 × 1.2162
   R_corrected = 0.000063 Ω/1000ft

Cable Impedance:
   Formula:          Z = (Z_per_1000ft × Length) / Parallel
   R = (0.000063 × 604) / 1
   R = 0.037830 / 1
   R = 0.037830 Ω

   X = (0.000039 × 604) / 1
   X = 0.023556 / 1
   X = 0.023556 Ω

Sequence Impedances:
   Z1: R = 0.037830 Ω, X = 0.023556 Ω
   Z0: R0 = 0.113489 Ω, X0 = 0.070668 Ω (3× Z1)

📊 CONVERSION TO PER-UNIT
────────────────────────────────────────────────────────────────────────────────
Base Impedance at 13200V:
   Z_base = (13200)² / (10000 × 1000)
   Z_base = 174240000 / 10000000
   Z_base = 17.424000 Ω

Per-Unit Values:
   R_pu = 0.037830 / 17.424000 = 0.002171 pu
   X_pu = 0.023556 / 17.424000 = 0.001352 pu
   R0_pu = 0.113489 / 17.424000 = 0.006513 pu
   X0_pu = 0.070668 / 17.424000 = 0.004056 pu

✅ RUNNING TOTALS (Per-Unit)
────────────────────────────────────────────────────────────────────────────────
   Z1: R_pu = 0.009651, X_pu = 0.020975
   Z0: R0_pu = 0.024803, X0_pu = 0.038036


════════════════════════════════════════════════════════════════════════════════
STEP 7: TRANSFORMER - XFRMR-LCB1-1000
════════════════════════════════════════════════════════════════════════════════

🔧 TRANSFORMER INFORMATION
────────────────────────────────────────────────────────────────────────────────
Component Tag:       XFRMR-LCB1-1000
Component Type:      TRANSFORMER
Rating:              1000 kVA
Primary Voltage:     13200 V
Secondary Voltage:   440 V
Impedance:           4% on 1000 kVA base
X/R Ratio:           2.91
From Bus:            LCB1-1
To Bus:              LCB1-4

📐 PER-UNIT CALCULATION
────────────────────────────────────────────────────────────────────────────────
Transformer Impedance on Own Base:
   Z%_own = 4% = 0.040000 pu

Component Separation (X/R = 2.91):
   R_pu = Z_pu / √(1 + (X/R)²) = 0.013000 pu
   X_pu = R_pu × (X/R) = 0.037829 pu

Base Conversion (1000 kVA → 10000 kVA):
   Formula:          Z_pu_system = Z_pu_own × (S_base / S_own)
   Conversion:       10.0000 = 10000 / 1000
   R_pu = 0.013000 × 10.0000 = 0.129996 pu
   X_pu = 0.037829 × 10.0000 = 0.378287 pu

📊 FINAL PER-UNIT IMPEDANCES
────────────────────────────────────────────────────────────────────────────────
Positive Sequence (Z1):
   R_pu = 0.129996 pu
   X_pu = 0.378287 pu

Zero Sequence (Z0 = 1× Z1):
   R0_pu = 0.129996 pu
   X0_pu = 0.378287 pu

✅ RUNNING TOTALS (Per-Unit)
────────────────────────────────────────────────────────────────────────────────
   Z1: R_pu = 0.139646, X_pu = 0.399262
   Z0: R0_pu = 0.154799, X0_pu = 0.416323



MOTOR 1:
════════════════════════════════════════════════════════════════════════════════
MOTOR CONTRIBUTION TO SHORT CIRCUIT
════════════════════════════════════════════════════════════════════════════════

Motor: Comp-001
HP: 250
Type: induction
Motor Bus Voltage: 440V
Efficiency: 90.0%
Power Factor: 0.85

IEEE 141 Classification: induction_medium
X/R Ratio: 4.5
X" (Subtransient Reactance): 17% on motor base
Contribution Factor: 4× FLC (interrupting)

FULL LOAD CURRENT:
FLC = (HP × 746 W/HP) / (√3 × V × η × PF)
FLC = (250 × 746) / (1.7321 × 440 × 0.900 × 0.85)
FLC = 319.89 A

LOCKED ROTOR CURRENT (Approximate):
LRC ≈ 4 × FLC = 4 × 319.89
LRC ≈ 1279.57 A

MOTOR IMPEDANCE (at 440V):
Z_motor = V / (√3 × I_LRC)
Z_motor = 440 / (1.7321 × 1279.57)
Z_motor = 0.198531 Ω

Component Separation (X/R = 4.5):
X_motor = 0.193803 Ω
R_motor = 0.043067 Ω

MOTOR FAULT CONTRIBUTION (at 440V):
I_motor = V_fault / (√3 × Z_referred)
I_motor = 440 / (1.7321 × 0.198531)
I_motor = 1279.57 A = 1.280 kA

ASYMMETRICAL CONTRIBUTION:
Multiplier = √(1 + 2e^(-4R/X)) = 1.3499
I_asym = 1.280 × 1.3499
I_asym = 1.727 kA

Per IEEE 141-1993:
  • Motor contribution decays rapidly (typically 3-5 cycles)
  • Primarily affects momentary/instantaneous duty
  • Must be considered for breaker interrupting ratings
  • NEC 430.52 requires motor contribution in fault calculations


════════════════════════════════════════════════════════════════════════════════
TOTAL MOTOR CONTRIBUTION (1 motors in parallel)
════════════════════════════════════════════════════════════════════════════════

All motor impedances referred to fault point: 440V

Parallel Combination of Motor Impedances:
Total R_motor = 0.043067 Ω
Total X_motor = 0.193803 Ω
Total Z_motor = 0.198531 Ω
X/R Ratio = 4.500

Total Motor Fault Current (Symmetrical):
I_motor_total = 440 / (√3 × 0.198531)
I_motor_total = 1279.57 A = 1.280 kA

Total Motor Fault Current (Asymmetrical):
Multiplier = √(1 + 2e^(-4R/X)) = 1.3499
I_asym = 1.280 × 1.3499
I_asym = 1.727 kA

✅ Per IEEE 141-1993 Section 5.3.2:
   ALL downstream motors included in fault calculation
   Impedances properly referred to fault voltage level

════════════════════════════════════════════════════════════════════════════════
MOTOR CONTRIBUTION (PER-UNIT)
════════════════════════════════════════════════════════════════════════════════

Motor Impedance (Ohmic):
  R = 0.043067 Ω
  X = 0.193803 Ω
  Z = 0.198531 Ω

Conversion to Per-Unit:
  Z_base at 440V = 0.019360 Ω
  R_pu = 0.043067 / 0.019360 = 2.224555 pu
  X_pu = 0.193803 / 0.019360 = 10.010497 pu
  Z_pu = 10.254692 pu

SYSTEM + MOTOR CONTRIBUTION (PARALLEL IN PER-UNIT)
--------------------------------------------------------------------------------
System Only: R_pu = 0.139646, X_pu = 0.399262
Motor: R_pu = 2.224555, X_pu = 10.010497

Combined (Parallel): R_pu = 0.132362, X_pu = 0.384168


================================================================================
FINAL SHORT CIRCUIT CALCULATION (PER-UNIT METHOD)
================================================================================

Target Bus: LCB1-4 (440V)

Total System Impedance (Per-Unit) WITH MOTORS:
--------------------------------------------------------------------------------
Z1 (Positive Sequence):
  R_pu = 0.132362 pu
  X_pu = 0.384168 pu
  Z_pu = 0.406331 pu
  X/R Ratio = 2.902

Z0 (Zero Sequence):
  R0_pu = 0.154799 pu
  X0_pu = 0.416323 pu
  Z0_pu = 0.444170 pu
  Z0/Z1 Ratio = 1.093

Z2 (Negative Sequence):
  Z2_pu ≈ Z1_pu = 0.406331 pu

Total System Impedance (Ohmic Equivalent):
  Z1: R = 0.002563 Ω, X = 0.007437 Ω, Z = 0.007867 Ω
  Z0: R0 = 0.002997 Ω, X0 = 0.008060 Ω, Z0 = 0.008599 Ω

════════════════════════════════════════════════════════════════════════════════
THREE-PHASE SYMMETRICAL FAULT CURRENT
════════════════════════════════════════════════════════════════════════════════
Per IEEE 141 Section 5.2 (Per-Unit Method):

Per-Unit Calculation:
I_pu = V_pu / Z_pu = 1.0 / 0.406331 = 2.461048 pu

Conversion to Actual Current:
I_actual = I_pu × I_base
I_actual = 2.461048 × 13121.60
I_sc = 32292.89 A
I_sc = 32.293 kA

⚡ INCLUDES MOTOR CONTRIBUTION: 1.280 kA
   1 motor(s) downstream from fault point
   Per IEEE 141-1993 Section 5.3.2, IEC 60909, and NEC Article 430

════════════════════════════════════════════════════════════════════════════════
ASYMMETRICAL (PEAK) FAULT CURRENT
════════════════════════════════════════════════════════════════════════════════
Per IEEE 141 Section 5.2.3 and ANSI C37.010:

DC Time Constant:
τ = X/(ωR) = 0.007437 / (2π × 60 × 0.002563)
τ = 7.699 ms

DC Offset Multiplier:
K = √(1 + 2e^(-t/τ))
where t = 50.00 ms
K = 1.0015

Asymmetrical Current:
I_asym = 32.293 kA × 1.0015
I_asym = 32.342 kA

════════════════════════════════════════════════════════════════════════════════
LINE-TO-GROUND FAULT CURRENT
════════════════════════════════════════════════════════════════════════════════
Per IEEE 141 Section 5.4 (Per-Unit Method):

Formula:
I_LG_pu = 3 × V_pu / (Z1_pu + Z2_pu + Z0_pu)

Per-Unit Calculation:
V_pu = 1.0 pu (at fault point)
Z_total_pu = Z1_pu + Z2_pu + Z0_pu
Z_total_pu = 0.406331 + 0.406331 + 0.444170
Z_total_pu = 1.256832 pu

I_LG_pu = 3.0 / 1.256832 = 2.386953 pu

Conversion to Actual Current:
I_LG = I_LG_pu × I_base
I_LG = 2.386953 × 13121.60
I_LG = 31320.64 A
I_LG = 31.321 kA

✓ 3-phase fault (32.293 kA) is limiting case.

════════════════════════════════════════════════════════════════════════════════
FAULT CURRENT SUMMARY
════════════════════════════════════════════════════════════════════════════════
Fault Type                    | Symmetrical (kA) | Asymmetrical (kA)
--------------------------------------------------------------------------------
Three-Phase (L-L-L)           |           32.293 |            32.342
Line-to-Ground (L-G)          |           31.321 |            31.368
Line-to-Line (L-L)            |           27.966 |            28.008
================================================================================

PER-UNIT SYSTEM ADVANTAGES:
  ✓ Voltage level changes handled automatically
  ✓ Transformer ratios built into per-unit conversion
  ✓ Easy parallel/series impedance combinations
  ✓ Standard for multi-voltage level systems
  ✓ Sequence impedances (Z0, Z1, Z2) easily tracked

Standards Compliance:
✓ IEEE 141-1993 (Red Book) - Short-Circuit Studies
✓ IEC 60909 - Short-Circuit Currents in Three-Phase Systems
✓ ANSI C37.010 - AC High-Voltage Circuit Breakers
✓ NEC Article 110.24 - Available Fault Current
✓ IEEE 142 (Green Book) - Grounding of Industrial Power Systems




MOTOR 1:
════════════════════════════════════════════════════════════════════════════════
MOTOR CONTRIBUTION TO SHORT CIRCUIT
════════════════════════════════════════════════════════════════════════════════

Motor: Comp-001
HP: 250
Type: induction
Motor Bus Voltage: 440V
Efficiency: 90.0%
Power Factor: 0.85

IEEE 141 Classification: induction_medium
X/R Ratio: 4.5
X" (Subtransient Reactance): 17% on motor base
Contribution Factor: 4× FLC (interrupting)

FULL LOAD CURRENT:
FLC = (HP × 746 W/HP) / (√3 × V × η × PF)
FLC = (250 × 746) / (1.7321 × 440 × 0.900 × 0.85)
FLC = 319.89 A

LOCKED ROTOR CURRENT (Approximate):
LRC ≈ 4 × FLC = 4 × 319.89
LRC ≈ 1279.57 A

MOTOR IMPEDANCE (at 440V):
Z_motor = V / (√3 × I_LRC)
Z_motor = 440 / (1.7321 × 1279.57)
Z_motor = 0.198531 Ω

Component Separation (X/R = 4.5):
X_motor = 0.193803 Ω
R_motor = 0.043067 Ω

MOTOR FAULT CONTRIBUTION (at 440V):
I_motor = V_fault / (√3 × Z_referred)
I_motor = 440 / (1.7321 × 0.198531)
I_motor = 1279.57 A = 1.280 kA

ASYMMETRICAL CONTRIBUTION:
Multiplier = √(1 + 2e^(-4R/X)) = 1.3499
I_asym = 1.280 × 1.3499
I_asym = 1.727 kA

Per IEEE 141-1993:
  • Motor contribution decays rapidly (typically 3-5 cycles)
  • Primarily affects momentary/instantaneous duty
  • Must be considered for breaker interrupting ratings
  • NEC 430.52 requires motor contribution in fault calculations


════════════════════════════════════════════════════════════════════════════════
TOTAL MOTOR CONTRIBUTION (1 motors in parallel)
════════════════════════════════════════════════════════════════════════════════

All motor impedances referred to fault point: 440V

Parallel Combination of Motor Impedances:
Total R_motor = 0.043067 Ω
Total X_motor = 0.193803 Ω
Total Z_motor = 0.198531 Ω
X/R Ratio = 4.500

Total Motor Fault Current (Symmetrical):
I_motor_total = 440 / (√3 × 0.198531)
I_motor_total = 1279.57 A = 1.280 kA

Total Motor Fault Current (Asymmetrical):
Multiplier = √(1 + 2e^(-4R/X)) = 1.3499
I_asym = 1.280 × 1.3499
I_asym = 1.727 kA

✅ Per IEEE 141-1993 Section 5.3.2:
   ALL downstream motors included in fault calculation
   Impedances properly referred to fault voltage level

